<!doctype html>
<html lang="ko">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <meta name="description" content="예시값을 따라 입력하는 밀폐공간 환기량 산정 도구 한국어 사용 안내.">
  <link rel="stylesheet" href="assets/user-guide.css">
  <title>한국어 단계별 사용 안내 | 밀폐공간 환기량 산정 도구</title>
</head>
<body>
  <header><div class="wrap"><h1>밀폐공간 환기량 산정 도구</h1><p class="lede">예시값을 직접 따라 넣는 단계별 한국어 사용 안내 — 최초 급기량, 작업 중 유지 환기량, 송배풍기 매칭</p></div></header>
  <main class="wrap">
    <p><a class="link" href="index.html">← 계산기 열기</a> · <a class="link" href="user-guide-en.html">English guide</a></p>
    <aside class="notice"><strong>안전 고지:</strong> 이 계산은 환기 계획 참고용입니다. 계산값만으로 출입을 허가하지 마십시오. 작업 전·재개 전·작업 중 현장 대기를 측정·평가하고, 현행 법규와 사업장 작업허가 절차를 따르십시오.</aside>
    <section class="example"><h2>이 안내에서 따라 할 예시</h2><p><strong>가정:</strong> 가로 3 m × 세로 2.5 m × 높이 2 m의 단순 직육면체 공간, 지속적인 유해가스 발생원 없음, 작업자 3명, 대한민국 KOSHA H-80-2021 프로필.</p><table><thead><tr><th>입력 항목</th><th>예시값</th><th>의미</th></tr></thead><tbody><tr><td>공간 체적</td><td><code>15 m³</code></td><td>3 × 2.5 × 2</td></tr><tr><td>최초 급기 배수</td><td><code>10 회</code></td><td>작업 시작 전 공기 교환 계획</td></tr><tr><td>작업 중 유지 환기횟수</td><td><code>20 ACH</code></td><td>시간당 공기 교환 횟수</td></tr><tr><td>송풍기 정격풍량·효율</td><td><code>500 m³/h · 75%</code></td><td>계획에 반영할 실제 풍량은 375 m³/h</td></tr></tbody></table></section>
    <section class="card"><div class="grid"><div><h2>1. 시작 화면에서 안전 기준을 정합니다</h2><p><strong>안전 기준 프로필</strong>에서 실제 작업 장소에 적용되는 기준을 고릅니다. 이 예시에서는 <strong>대한민국 · KOSHA H-80-2021</strong>을 선택합니다.</p><p><strong>화면 언어</strong>는 읽기 편한 언어를 고르는 항목이고, 법규를 바꾸지 않습니다. 인쇄 용지는 A4, 표시 단위는 SI로 둡니다.</p><p class="check"><strong>확인:</strong> 프로필 안내에 선택한 국가·기준·검토일이 맞는지, 공식 출처 링크가 보이는지 확인합니다.</p></div><div><img src="https://raw.githubusercontent.com/fullmetalsonic/confined-space-ventilation-calculator/main/docs/assets/calculator-start-ko.png" alt="한국어 계산기 시작 화면과 안전 기준 프로필"><p class="caption">예시의 시작 화면: 프로필, 인쇄 용지, 단위를 먼저 확인합니다.</p></div></div></section>
    <section class="card"><h2>2. 계산 방식을 고릅니다</h2><div class="step"><div class="num">A</div><div><h3>일반 밀폐공간 / 체적배수법 — 이 예시에 사용</h3><p>지속적으로 발생하는 오염원이 특정되지 않은 경우 선택합니다. 공간 체적과 공기 교환 기준으로 최초 급기량과 유지 환기량을 계산합니다.</p></div></div><div class="step"><div class="num">B</div><div><h3>발생량 입력 희석법</h3><p>가스·증기의 시간당 사용량 또는 발생량을 알고 있을 때만 선택합니다. 추측한 발생량을 넣어서는 안 됩니다.</p></div></div><div class="step"><div class="num">C</div><div><h3>측정값 기반 역산</h3><p>발생량을 모를 때, 송풍기 운전 후 일정 시간 간격으로 측정한 농도값이 있을 때 사용합니다. 측정 조건과 신뢰도 경고를 함께 검토합니다.</p></div></div><p class="check"><strong>예시 입력:</strong> <code>일반 밀폐공간</code>을 선택하고 <strong>다음: 공간 체적</strong>으로 이동합니다.</p></section>
    <section class="card"><h2>3. 공간 체적 15 m³를 만듭니다</h2><p>공간 형상을 <strong>직육면체</strong>로 선택하고, 길이 <code>3 m</code>, 폭 <code>2.5 m</code>, 높이 <code>2 m</code>를 넣습니다. 계산된 유효 체적이 <strong>15.00 m³</strong>로 표시되어야 합니다.</p><p>맨홀, 내부 설비처럼 공기가 차지하지 않는 부분은 빼고, 연결되어 함께 환기되는 구역은 더합니다. 실제 공간과 다른 체적은 이후 모든 결과를 잘못되게 합니다.</p><p class="check"><strong>확인:</strong> 화면의 계산 체적 <code>15.00 m³</code>가 현장 도면·실측과 맞는지 확인한 뒤 <strong>다음: 작업 조건</strong>을 누릅니다.</p></section>
    <section class="card"><h2>4. 작업 조건을 입력합니다</h2><p>작업자 수에 <code>3</code>을 넣습니다. 이 값은 기록용이며, 이 체적배수 계산식의 환기량 자체를 바꾸지는 않습니다.</p><table><thead><tr><th>화면 항목</th><th>예시 입력</th><th>확인할 점</th></tr></thead><tbody><tr><td>최초 급기 배수</td><td><code>10</code></td><td>작업 시작 전 필요한 공기 교환 계획입니다. 프로필·위험성평가 근거 없이 낮추지 않습니다.</td></tr><tr><td>작업 중 유지 환기횟수</td><td><code>20 ACH</code></td><td>작업 중 송풍기를 계속 가동해야 하는 시간당 환기 기준입니다.</td></tr></tbody></table><p class="check"><strong>확인:</strong> 입력 후 <strong>계산 결과</strong> 단계로 이동합니다.</p></section>
    <section class="card"><h2>5. 계산 결과를 읽습니다</h2><p>예시값에서는 다음 두 수치를 구분해서 봅니다.</p><table><thead><tr><th>결과</th><th>계산</th><th>이 예시의 값</th></tr></thead><tbody><tr><td>최초 급기량</td><td>공간 체적 15 m³ × 최초 급기 10회</td><td class="result">150.00 m³</td></tr><tr><td>작업 중 유지 환기량</td><td>공간 체적 15 m³ × 20 ACH</td><td class="result">300.00 m³/h</td></tr></tbody></table><p>최초 급기량은 작업 시작 전 필요한 공기량이고, 유지 환기량은 작업 중 계속 확보해야 하는 시간당 풍량입니다. 둘을 같은 값으로 취급하지 않습니다.</p><p class="check"><strong>다음 단계:</strong> 장비 매칭에는 최소 요구 풍량인 <code>300.00 m³/h</code>를 기준으로 확인합니다.</p></section>
    <section class="card"><h2>6. 송풍기를 매칭하고 여유율을 확인합니다</h2><p>장비 이름에 예를 들어 <code>축류 송풍기 500</code>을 입력하고, 풍량 근거를 <strong>정격풍량×효율</strong>로 선택합니다. 정격풍량 <code>500 m³/h</code>, 효율 <code>75%</code>, 계획 대수 <code>1</code>을 입력합니다.</p><table><thead><tr><th>항목</th><th>계산</th><th>이 예시의 값</th></tr></thead><tbody><tr><td>실제 반영 풍량</td><td>500 × 75%</td><td class="result">375.00 m³/h</td></tr><tr><td>여유율</td><td>(375 − 300) ÷ 300 × 100</td><td class="result">25.0%</td></tr></tbody></table><p>제조사 운전점 또는 현장 실측값이 있으면 그 근거에 맞는 풍량 방식을 선택합니다. 방폭 필요 여부, 덕트 손실, 실제 설치 위치도 별도로 확인합니다.</p><p class="check"><strong>확인:</strong> 상태가 <strong>충족 / OK</strong>인지, 계획 대수가 필요 대수보다 적지 않은지 확인합니다.</p></section>
    <section class="card"><h2>7. 결과서를 인쇄하기 전에 확인합니다</h2><ul><li>선택한 법규 프로필과 적용 장소가 맞는가?</li><li>공간 체적과 장비 풍량의 근거가 현장 자료와 맞는가?</li><li>최초 급기량과 작업 중 유지 환기량을 구분했는가?</li><li>추가 언어 인쇄가 필요하면 대상 언어를 선택했는가?</li><li>결과서는 작업허가서의 계획 첨부자료이며, 가스 측정 기록을 대체하지 않는다는 점을 이해했는가?</li></ul><p>인쇄 화면에서 결과서와 필요한 번역 보조 페이지를 선택합니다. 법규 원문과 사업장 절차가 번역문보다 우선합니다.</p></section>
  </main>
</body>
</html>
