# 밀폐공간 환기량 산정·송배풍기 매칭 도구 — 프로젝트 이력 기록

- **작성일**: 2026.07.25
- **Produced by**: H.S.H
- **최종 산출물**:
  - `밀폐공간_환기량_산정_도구.html` (실제 작동하는 단일 파일 웹 도구)
  - `밀폐공간_환기량_산정_툴_기획안.docx` (기획서)
  - `프로젝트_이력_기록.md` (본 문서)

---

## 1. 프로젝트 개요

밀폐공간 작업 프로그램 수립 시, 안전담당자가 작업 전(최초 급기)·작업 중(유지 환기) 필요환기량을 표준화된 방식으로 산정하고, 사업장이 보유한 송배풍기로 해당 환기량을 충족할 수 있는지 즉시 확인할 수 있도록 지원하는 계산 도구를 만드는 것이 목표였다. 법령·기술지침상 근거를 함께 제시해 작업허가서 첨부 자료로 쓸 수 있는 결과물을 지향했다.

---

## 2. 진행 경과 (요청 → 처리 내용 순서대로)

### 2-1. 배경 조사
밀폐공간 작업에 적용되는 산업안전 법·지침·가이드를 조사함.
- 법령: 산업안전보건법 제5·39·52조, 산업안전보건기준에 관한 규칙 제3편 제10장(제618~626조)
- 정의(제618조): 밀폐공간, 유해가스, 적정공기(산소 18~23.5%, CO₂ 1.5%미만, CO 30ppm미만, H₂S 10ppm미만), 산소결핍
- KOSHA GUIDE(기술지침): H-80-2021 「밀폐공간 작업 프로그램 수립 및 시행에 관한 기술지침」 등

### 2-2. 필요환기량 계산법 문의
밀폐공간 환기 중 "필요환기량"을 구하는 방법을 안내함.
- **체적배수법**: 실무 기준(작업 전 체적×배수, 작업 중 환기횟수×체적)
- **오염물질 희석법**: 이상기체 몰부피(24.45L/mol) 기반 희석환기 공식

### 2-3. 실시간 측정 기반 발생량 역산 아이디어
"현재 오염물질 발생량을 모를 때, 송풍 후 일정시간 지나 농도를 측정해 발생량을 역산할 수 있지 않냐"는 제안 → 질량보존식(1구획 모델) 기반 역산 공식 도출:

```
C(t) = Css + (C0 − Css)·e^(−Qt/V),   Css = G/Q
G = Q × [C(t) − C0·e^(−Qt/V)] / [1 − e^(−Qt/V)]
```

### 2-4. 기획안(Word) + 프로토타입(HTML) 제작 요청
- **기획서(docx)** 1차 작성 → LibreOffice로 PDF 변환 후 페이지 이미지 검토
- **HTML 계산기** 1차 제작 (6단계 마법사 구조: 계산방식 선택 → 체적산출 → 작업조건 → 계산결과 → 송배풍기매칭 → 결과리포트)
  - Playwright 헤드리스 브라우저로 전 단계 실행 + Python으로 수식 교차검증

### 2-5. 실무 기능 추가 요청
"정상상태 도달 예상시간 포함해서, 실무에 유용한 기능을 고민해서 추가해줘" → 브레인스토밍 후 아래 항목 선정·구현:
- 정상상태(목표농도) 도달 예상 시간 (희석법 B·C, 질량보존식 기반)
- 적정공기 기준 빠른 참조 패널
- 풍량 단위 변환기 (CMH·CMM·L/min·CFM)
- 용어 명확화 (예: "환기횟수=연속가동 기준이며 온오프 반복 아님"을 UI에 직접 명시)

### 2-6. "기본값 20회의 근거가 뭐냐" 질의
→ 원문 PDF(KOSHA GUIDE H-80-2021)를 직접 다운로드해 대조.
- **20회/h**: 9.1(1)항, 현재도 유효한 기준
- **최초 급기 배수**: 도구에 넣었던 "5배"가 **구버전**임을 발견. 원문 개정이력에 "환기실험·CFD 결과를 반영해 5배→10배로 상향(2021.12)"이라고 명시되어 있어 **10배로 정정**
- 도구의 기본값·힌트 문구를 원문 근거에 맞춰 수정

### 2-7. "법·가이드의 최소 권장사항임을 명확히 보여주고 있냐" 질의
→ 점검 결과 일부 미흡함을 확인하고 보완:
- 상단에 "법령 vs KOSHA 가이드 vs 사용자 입력값" 구분표 추가
- 입력 힌트·결과 라벨에 "이상"(최소 기준) 문구 명시, 수식도 `=` → `≥`로 표기

### 2-8. 기획서 + 실제 HTML 도구 제작
Word 기획서와 HTML 프로토타입을 순차 제작. Playwright로 3개 계산방식(체적배수법/희석법A/희석법B) 전체를 실제 실행해 Python 계산과 대조 검증.

### 2-9. 결과 리포트에 근거 표시 요청
결과지 하단에 "참고 기준 및 출처" 섹션 추가:
- 적정공기 기준 표
- 법적 근거 (성능기준만 규정, 구체적 수치 없음을 명시)
- 기술지침(권장 최소기준) — 계산방식별로 자동 전환
- 사업장(담당자) 결정값 안내 및 책임 소재 명시

### 2-10. 인쇄 여백 문제
사용자가 인쇄 결과 스크린샷을 첨부 — 여백이 전혀 없이 출력됨을 지적.
→ 원인: `@page` 규칙 누락. `@page{size:A4; margin:...}` 추가 후 **실제 PDF를 생성**해 픽셀 단위로 여백을 측정하여 검증(화면 캡처가 아닌 방식으로 검증한 것이 핵심).

### 2-11. 인쇄 제목/1장 인쇄/개정연혁 삭제/신규 기능 2종
- 인쇄 시 제목을 "6단계 · 결과 리포트" 대신 **"밀폐공간 환기량 산정 결과서"**로 전환 (화면용/인쇄용 제목 분리)
- 여백·폰트·표 간격을 압축해 **3개 모드 모두 1페이지**로 인쇄되도록 최적화 (실제 PDF 페이지 수로 검증)
- "몇 년에 개정됐다" 등 이력 설명 제거, 현재 기준값만 표기
- **공간별 세션 저장/불러오기** 추가 (다중 밀폐공간 이력 관리, JSON 파일 기반, localStorage 미사용)
- **리포트 서명란**(작성자/확인자) 추가

### 2-12. 최종 수정 3건
1. **입력창 포커스 문제**: 정격풍량 등 숫자 입력 시 한 글자마다 포커스가 풀리는 문제 → `oninput`(글자마다 재렌더) 방식이 원인. `onchange`(다른 곳 클릭 시 반영) 방식으로 전면 전환하여 해결. 실제 타이핑 시나리오로 재현·검증.
2. **모바일 반응형**: PC/모바일 레이아웃 분기 추가. 375px 기준 가로 스크롤 없음, 송배풍기 표는 PC에서는 표, 모바일에서는 카드형으로 자동 전환.
3. **포스코 블루 컬러 적용**: POSCO 공식 CI 페이지에서 확인한 정확한 컬러(Main `#05507D`, Light Blue `#00A5E5`) 기반으로 팔레트 구성.
   - 검증 중 배지·헤더에 쓰인 보조색이 흰 글자와 명도대비 2.78:1로 **WCAG AA 기준(4.5:1) 미달**임을 발견해 `#0C7098`(대비 5.55:1)로 보정
   - 검증 중 인쇄용 `@page` 규칙이 손상(중괄호 불일치)되어 있던 것을 추가로 발견해 복구

### 2-13. 크레딧 표시 + 이력 문서화
- 헤더 우측 상단에 작은 흰 글씨로 `Produced by H.S.H` 표시 (인쇄 시에는 헤더 전체가 숨겨지므로 자동으로 함께 제외됨을 확인)
- 본 이력 기록 문서(md) 작성

### 2-14. UX 개선 4건 (기획 후 진행)
사용자가 먼저 문제를 제기하고, 답변안을 검토받은 뒤 진행한 순서로 기록:
1. **모바일 크레딧 겹침**: 좁은 화면에서 제목 텍스트와 크레딧이 겹치는 문제 → 절대위치 대신 제목 위 줄에 자연스러운 흐름으로 배치 전환
2. **측정경과시간 단위**: 시간(h) 단위 입력이라 "10분=0.167" 암산이 필요했던 문제 → **분(min) 단위 직접 입력**으로 전환, 계산 시에만 내부적으로 ÷60 환산
3. **항목별 설명 부족**: 전문지식이 필요한 항목(분자량, TLV, 유효율 등)에 안내가 없던 문제 → ⓘ 클릭 시 펼쳐지는 설명 컴포넌트를 만들어 11개소에 적용 (다각형 좌표 입력법, MSDS 확인처 안내 등)
4. **임의 다각형법의 한계**: "도면 기반 전문가용 방식"이라는 지적에 따라, 다른 AI가 제안한 "구역 분할·합산" 아이디어를 검토·재구성해 **구역 조합형 체적 계산기**로 전면 개편
   - 사각기둥·원기둥·삼각기둥·원뿔대·사다리꼴 단면·임의다각형·직접입력 7종 형상을 구역 단위로 추가/삭제
   - 각 구역에 합산(+)/차감(−) 부호 지정 가능 (송배풍기 목록에 장비를 추가하는 것과 동일한 UX 패턴)
   - 유효공간율(%) 보정 기능 추가 — 단, 근거 없는 임의 하향 조정은 과소산정 위험이 있어 기본값 100% 고정 + 경고문구 필수 표기
   - 세션 저장 데이터 구조를 구역 배열(v2)로 변경, 구버전 세션 파일 자동 호환 처리

### 2-15. 체적 기본값 변경 + LEL(폭발하한계) 추가
- 구역 추가 시 기본 형상을 "사각기둥" → **"직접입력"**으로 변경 (드롭다운 순서도 맨 앞으로 조정)
- "적정공기 기준에 폭발하한계(LEL)도 있지 않냐, 5가지를 측정했는데?"라는 질의 → 실시간 검색으로 검증
  - **법정 기준(안전보건규칙 제618조, 4가지)**: 산소·CO₂·CO·H₂S — 법 조문에 구체적 수치 명시
  - **실무 추가기준(1가지)**: 가연성가스(LEL) 10% 미만 — 법 조문에는 없으나, 현장 5대가스 측정기의 표준 측정항목이며 KOSHA 산하 연구원 자료에도 준용 기준으로 언급됨
  - 두 기준을 뒤섞지 않고 "법정" / "실무 추가기준"으로 구분 표기하여 참조패널과 결과 리포트에 반영

### 2-16. md 누적 업데이트 + 안드로이드 APK 제작 (본 작업)
- 본 문서에 2-14~2-16 항목 추가
- 안드로이드 APK 빌드 시도 (아래 "8. APK 빌드 관련" 참고)

---

## 3. 최종 기능 목록

### 3-1. 계산 엔진
| 방식 | 설명 | 산식 근거 |
|---|---|---|
| 체적배수법 | 최초 급기(체적×10배 이상) + 유지 환기(체적×20회/h 이상) | KOSHA GUIDE H-80-2021 9.1(1)항 |
| 희석법 A (발생량 입력) | 이상기체 몰부피 기반 희석환기 계산 | 일반 산업위생·환기공학 원리 |
| 희석법 B (측정 역산) | 질량보존식으로 발생량(G) 역산 후 필요환기량 산출 | 1구획 질량보존 모델 |
| 정상상태 도달시간 | 실제 배치 장비 기준 목표농도 도달 예상 시간 | 위 모델의 시간 해(解) |

### 3-2. 체적 계산기 (구역 조합형)
직접입력(기본값) / 사각기둥 / 원기둥 / 삼각기둥 / 원뿔대 / 사다리꼴 단면 / 임의 다각형(Shoelace 공식, 전문가용) — 구역을 계속 추가하며 합산(+)·차감(−), 유효공간율(%) 보정 지원

### 3-3. 송배풍기 매칭
보유 장비 등록 → 유효율 반영 실질풍량 계산 → 필요 대수·여유율 자동 산출, 풍량 단위 변환기(CMH·CMM·L/min·CFM) 포함

### 3-4. 세션 관리
공간명 입력 → JSON으로 전체 세션(구역별 입력값·팬 목록 포함) 저장/불러오기 → 다중 밀폐공간 이력 관리 가능 (구버전 세션 파일 자동 호환)

### 3-5. 결과 리포트
- 화면용/인쇄용 제목 분리
- A4 1페이지 최적화 (여백 14mm/13mm)
- 참고 기준 및 출처(법정 4항목 + 실무 추가기준 LEL, 가이드/사용자입력값 구분) 자동 표기
- 작성자·확인자 서명란

### 3-6. UI/UX
- PC/모바일 반응형 분기 (표 ↔ 카드형 자동 전환, 375px 오버플로우 없음 검증)
- 모든 입력값 "다른 곳 클릭 시 반영" 방식으로 통일 (포커스 유지)
- 포스코 블루 컬러 팔레트 (WCAG AA 명도대비 검증 완료)
- ⓘ 클릭형 설명 컴포넌트 (전문지식 필요 항목 11개소)
- 제작자 크레딧 표시 (인쇄 시 자동 제외)

---

## 4. 검증 방법 (일관되게 적용한 원칙)

이 프로젝트 전반에 걸쳐, 화면 캡처나 육안 확인에만 의존하지 않고 **자동화된 검증**을 우선했다.

- **계산 로직**: Python으로 동일 수식을 별도 구현해 도구 출력값과 전수 대조
- **인쇄/PDF**: Playwright로 실제 PDF를 생성한 뒤, PIL로 픽셀 단위 여백을 측정 (화면 캡처는 실제 인쇄 여백을 반영하지 않으므로 신뢰하지 않음)
- **접근성**: WCAG 명도대비 공식을 직접 구현해 모든 텍스트/배경 조합을 수치로 검증
- **반응형**: 실제 뷰포트 크기(375px 등)에서 `scrollWidth`/`clientWidth` 비교로 가로 오버플로우 여부 확인, `getComputedStyle`로 표↔카드 전환 여부 확인
- **회귀 테스트**: 매 수정 후 기존 시나리오(모드 A/B/C, 세션 저장/불러오기 등) 전체를 재실행해 부작용 여부 확인

---

## 5. 법적 근거 요약 (도구 내 반영 내용)

| 구분 | 성격 | 내용 |
|---|---|---|
| 산업안전보건법 제5·39·52조 | 법령(강제) | 사업주 의무, 보건조치, 작업중지권 |
| 안전보건규칙 제618·619·622조 | 법령(강제) | 정의(적정공기: 산소·CO₂·CO·H₂S 4항목), 작업프로그램 수립·시행, 출입금지 표지 — **구체적 환기량 수치는 규정하지 않음(성능기준)** |
| 가연성가스(LEL) 10% 미만 | 실무 추가기준 | 법 조문(제618조)에는 없으나, 현장 5대가스 측정기의 표준 측정항목이자 KOSHA 산하 자료의 준용 기준 |
| KOSHA GUIDE H-80-2021 9.1(1)항 | 기술지침(권장) | 최초 급기 체적 10배 이상, 유지 환기 20회/h 이상 — 2021.12 개정 시 CFD·환기실험 근거로 5배→10배 상향 |
| 목표(허용)농도·안전계수(K) 등 | 사용자 입력 | 법령·가이드가 아닌 사업장·담당자 결정값 |

---

## 6. 알려진 한계 및 향후 고려사항

- 희석법(A/B)의 계산은 일반 공학 원리 기반이며, 법정 설비 인허가 목적이라면 안전보건규칙 제430조 원문과 재대조 필요
- 정상상태 도달시간 등 예측치는 "완전 혼합(well-mixed)" 가정에 기반 — 실제 밀폐공간은 정체구역이 있을 수 있어 다중 측정지점 운용 권장
- 세션 저장은 브라우저 저장소(localStorage) 대신 JSON 파일 내보내기 방식 사용 — 파일 관리(백업, 명명규칙 등)는 사용자 책임
- 현재 v0.1 — 기획안에서 제시했던 "리포트 서식을 사내 작업허가서와 통일", "장비 DB 다부서 공유 방식" 등은 후속 검토 과제로 남음
- APK 버전은 8번 항목에 기재된 알려진 제약(인쇄, 세션 파일 저장 등)이 있어, 정식 업무용으로는 HTML(브라우저) 버전 사용을 우선 권장

---

## 7. 파일 목록

| 파일명 | 용도 |
|---|---|
| `밀폐공간_환기량_산정_도구.html` | 실제 작동하는 계산 도구 (오프라인 단일 파일, 브라우저로 실행) |
| `밀폐공간_환기량_산정_도구.apk` | 안드로이드 설치용 앱 (HTML 도구를 WebView로 감싼 버전) |
| `app.py` | Windows 데스크톱용 실행 스크립트 (HTML 도구가 base64로 내장됨, PyInstaller로 exe 빌드용) |
| `icon.ico` | Windows exe용 아이콘 |
| `밀폐공간_환기량_산정_툴_기획안.docx` | 초기 기획서 |
| `프로젝트_이력_기록.md` | 본 문서 — 전체 진행 경과 누적 기록 |

---

## 8. APK 빌드 관련

### 8-1. 빌드 방식
Android Studio 없이, 커맨드라인 도구만으로 직접 빌드함:
1. Android SDK 커맨드라인 도구(`sdkmanager`)로 `platform-tools`, `build-tools;34.0.0`, `platforms;android-34`만 설치 (Gradle·전체 IDE 불필요)
2. HTML 도구 파일을 그대로 앱 자산(`assets/index.html`)으로 포함
3. `MainActivity.java` 하나로 전체 화면 WebView를 띄우고 `file:///android_asset/index.html`을 로드하는 최소 래퍼 작성
4. `aapt2`(리소스 컴파일·링크) → `javac`(자바 컴파일, JDK 21) → `d8`(DEX 변환) → `zipalign` → `apksigner`(서명) 순서로 수동 빌드
5. 서명은 개인 디버그 키(자체 서명)로 진행 — 구글 플레이 정식 배포용 키가 아님

### 8-2. 검증 내용
- `apksigner verify`로 서명 유효성 확인 (APK Signature Scheme v2·v3 통과)
- `aapt dump badging`으로 패키지명(`com.hsh.ventcalc`), 앱 라벨, 최소/타깃 SDK 버전(24~34) 확인
- 다만 **실제 안드로이드 기기·에뮬레이터에서의 설치·구동 테스트는 이 환경에서 할 수 없어 미실시** — 빌드 산출물의 구조적 유효성만 확인한 상태

### 8-3. 알려진 제약사항 (1차 빌드 당시 — 8-5에서 해결됨)
1차 빌드 시점에는 아래 기능이 WebView 특성상 동작하지 않을 것으로 예상되어 미검증 상태로 공유했으나, ***8-5 항목에서 네이티브 브릿지를 추가해 해결함***:
- ~~인쇄 / PDF 저장 버튼이 동작하지 않을 수 있음~~ → 해결
- ~~세션 JSON 저장/불러오기, 송배풍기 목록 내보내기가 동작하지 않을 수 있음~~ → 저장은 해결(불러오기는 파일 선택 방식이라 원래도 정상 동작)
- 다만 실제 기기에서의 최종 구동 테스트는 여전히 이 환경에서 할 수 없어 사용자 확인 필요

### 8-4. 설치 방법
1. `밀폐공간_환기량_산정_도구.apk` 파일을 안드로이드 기기로 전송(카카오톡 '나에게 보내기', 이메일, USB 등)
2. 파일을 탭하여 설치 시도 → "출처를 알 수 없는 앱" 차단 경고가 뜨면 설정에서 해당 앱(파일 관리자 등)의 설치 허용을 켜야 함
3. 자체 서명 인증서이므로 "확인되지 않은 앱" 경고가 표시될 수 있음 — 개인/사내 용도로 제작된 것이므로 정상적인 현상

### 8-5. 인쇄(PDF 저장) 및 세션 파일 저장 문제 해결
"HTML은 폰 브라우저에서 PDF 저장이 됐는데 APK는 왜 안 되냐"는 질의 → 원인 확인 후 수정:
- **원인**: 안드로이드 WebView는 `window.print()`(웹표준 인쇄)와 `<a download>`(Blob 다운로드)를 기본적으로 지원하지 않음. 크롬 등 정식 브라우저 앱은 이 기능을 자체 내장하고 있지만, 앱에 내장한 WebView는 별도 연결이 필요함
- **해결**: `MainActivity`에 `AndroidBridge`(자바스크립트 연동 클래스)를 추가
  - `print()`: `PrintManager` + `WebView.createPrintDocumentAdapter()`로 안드로이드 표준 인쇄 다이얼로그 연결(그 안에 "PDF로 저장" 옵션 포함)
  - `saveFile()`: `MediaStore`(Android 10+) 또는 공용 다운로드 폴더(구버전)에 JSON 직접 저장
  - HTML 쪽 `인쇄 버튼`과 `세션/장비목록 저장 함수`를 수정해, 앱 안에서 실행 중이면 위 네이티브 기능을, 일반 브라우저에서는 기존 방식(`window.print()`, Blob 다운로드)을 그대로 쓰도록 자동 분기 처리 → **브라우저 버전 동작에는 영향 없음(회귀 테스트로 확인)**
  - 빌드 중 D8 컴파일러(버전 8.2.2-dev)가 중첩 클래스(내부 클래스 안의 익명/멤버 클래스) 구조에서 `NullPointerException`을 일으키는 버그를 발견 → 모든 브릿지 클래스를 최상위(non-nested) 클래스로 분리하여 회피

### 8-6. 아이콘 개선
기본 팬 모양 아이콘이 "별로"라는 피드백 → 순환 화살표(포스코 네이비) + 4엽 팬 날개(포스코 라이트블루)로 재구성해 "환기" 느낌을 직접적으로 표현. 5개 해상도(mdpi~xxxhdpi) 모두 재생성.

### 8-7. "불러오기" 기능이 동작하지 않는 문제 해결
실제 기기에 설치 후 "저장은 되는데 불러오기가 안 된다"는 제보 → 원인 확인 후 수정:
- **원인**: 안드로이드 기본 `WebChromeClient`는 `<input type="file">` 파일선택창을 지원하지 않음. "저장"은 8-5에서 만든 별도 네이티브 기능이라 정상 동작했지만, "불러오기"는 웹 표준 파일 입력에 의존하고 있어 탭해도 아무 반응이 없었던 것
- **해결**: `AppWebChromeClient`(신규 클래스)에 `onShowFileChooser()`를 구현하여 안드로이드 표준 파일선택 인텐트를 직접 연결, `MainActivity`에서 결과를 받아 WebView에 돌려주도록 `onActivityResult()` 추가
- 함께 요청된 "JSON 불러오기 아이콘이 작다"는 피드백도 반영 — 저장/불러오기 버튼을 표준 크기로 확대하고 아이콘을 1.25배로 키움

### 8-8. 저장/불러오기 아이콘 크기 불일치 — 이모지 → SVG 전환
"PC에서는 저장/불러오기 아이콘 크기가 다르게 보이는데 폰에서는 똑같다"는 제보 → 원인 규명:
- **원인**: 💾, 📂는 폰트가 아니라 OS가 제공하는 이모지 폰트로 그려짐. Windows의 이모지 폰트(Segoe UI Emoji)는 두 이모지의 실제 그림 크기(잉크 영역)가 서로 다르게 설계되어 있고, 안드로이드의 이모지 폰트(Noto Color Emoji)는 우연히 비슷하게 보였을 뿐 — `font-size` 숫자를 조정하는 방식으로는 근본적으로 해결 불가능한 문제
- **해결**: 이모지를 전부 **인라인 SVG 아이콘**(stroke 기반, `currentColor` 상속)으로 교체. 벡터 그래픽이라 OS·브라우저와 무관하게 모든 환경에서 픽셀 단위로 동일하게 렌더링됨 → 실제 렌더링 후 두 아이콘의 bounding box가 16×16으로 완전히 일치함을 확인

### 8-9. "아이콘이 아니라 버튼 박스(높이) 자체가 다르다" — 근본 원인 재규명
8-8 조치 후에도 "사각 박스 높이가 다르다"는 재지적 → 아이콘이 아니라 **버튼 요소 자체의 렌더링 높이 차이**였음을 확인. 디버깅 과정을 단계별로 기록:
1. **1차 진단**: `<button>` 요소는 `<label>`과 달리 브라우저 기본값으로 폰트를 상속받지 않고 "Arial"로 렌더짐 확인 → `font-family:inherit` 추가했으나 **높이 차이(48.7px vs 43.7px) 그대로**
2. **2차 진단**: `<button>`의 `line-height`가 "normal"로 계산되어 페이지 전역 line-height(1.55)를 상속받지 못함을 확인 → `line-height:inherit` 추가했으나 **여전히 높이 차이 동일**
3. **3차 진단**: `<button>`의 네이티브 OS 외형(appearance)이 CSS 오버라이드와 무관하게 내부 여백을 추가로 가짐을 의심 → `appearance:none` 추가했으나 **여전히 변화 없음**
4. **격리 실험**: 숨김 파일 input을 DOM에서 강제 제거해도 높이 불변 확인 → 입력 요소는 원인이 아님을 배제
5. **최종 원인**: 크롬 브라우저의 `<button>` 네이티브 폼 컨트롤 렌더링 엔진이 CSS 박스 모델(padding/line-height/appearance) 조정만으로는 제거되지 않는 내부 여백(약 5px)을 가지고 있음 — padding 기반 높이 설계 자체가 요소 종류에 따라 불안정함을 확인
6. **최종 해결**: `.btn` 클래스를 **패딩 기반 높이에서 고정 `height` 값(44px, small은 36px)으로 전면 전환**. 요소 종류(button/label)나 폰트 렌더링 방식과 무관하게 항상 100% 동일한 높이를 갖도록 구조적으로 보장 → 실제 측정 결과 두 버튼 모두 정확히 44.0px로 완전 일치 확인
- 회귀 테스트: 긴 텍스트가 들어가는 다른 버튼들(6단계 마법사 이동 버튼 등)이 고정 높이로 인해 텍스트가 잘리지 않는지 `scrollHeight`/`clientHeight` 비교로 전수 확인 (문제 없음)

### 8-10. 버튼 완성도 전면 재점검 ("시킨 것만 고치지 말고 전체를 보라")
8-9에서 특정 버튼 쌍만 고친 뒤, 같은 종류의 높이 불일치가 다른 곳(5단계 툴바: "+ 장비 추가"·"풍량 변환기"는 36px인데 "JSON 내보내기/불러오기"만 44px)에도 남아있다는 지적 → **PC·모바일 전 화면의 버튼을 전수 조사**:
- 자동화 스크립트로 모든 단계(1~6단계)의 모든 버튼을 부모 컨테이너별로 그룹핑해 높이를 비교하는 검증 스크립트 작성 → 그룹 내 높이가 다르면 자동으로 플래그 표시되도록 구성
- **발견된 추가 문제 2건**:
  1. 5단계 툴바 4개 버튼("+ 장비 추가", "JSON 내보내기", "JSON 불러오기", "풍량 변환기") 중 2개만 `small` 클래스가 남아 있어 높이가 섞여 있었음 → 모두 일반 크기(44px)로 통일
  2. 2단계 "+ 구역 추가"도 동일하게 `small` → 일반 크기로 통일 (5단계 "+ 장비 추가"와 대응되는 동일 패턴이므로 크기도 맞춤)
  3. 모바일 전용 미디어쿼리의 `.btn` 규칙이 여전히 패딩 기반(`padding:12px 16px`)으로 남아있어, 데스크톱에서 고정한 방식(고정 height)과 불일치 → 모바일도 고정 높이(48px/42px)로 통일
  4. 구역 카드 내부(`.zone-card-head`)의 구역명 입력창·형상 선택창·합산/차감 토글·삭제 버튼 4가지 요소가 각각 38.9px/35px/35.4px/36px로 미세하게 들쭉날쭉했던 것도 모두 38px로 통일
- **검증**: PC(1000px)·모바일(375px) 두 해상도 모두에서, 1~6단계 전체의 모든 버튼 그룹을 자동으로 순회하며 "그룹 내 높이 불일치" 여부를 재확인 → 전 그룹 일치 확인

---

## 9. Windows EXE 빌드

### 9-1. 방식
Android Studio 없이 SDK 커맨드라인으로 APK를 빌드했던 것과 같은 접근으로, Windows도 무거운 도구(Electron 등) 없이 가벼운 방식을 선택:
- `pywebview`(파이썬으로 OS 내장 웹 렌더러를 띄우는 라이브러리) + `PyInstaller`(파이썬 스크립트를 exe로 패키징)
- HTML 도구 전체(CSS·JS 포함, 76,656 bytes)를 **base64로 인코딩해 `app.py` 파이썬 스크립트 안에 직접 내장** → 별도 데이터 파일 없이 `app.py` 하나로 완결되도록 구성 (PyInstaller의 `--add-data` 경로 문제를 원천적으로 회피)
- Windows용 아이콘은 안드로이드용으로 만든 팬 이미지를 `.ico`(16~256px 6종 해상도)로 함께 변환·제공

### 9-2. 이 환경에서의 검증 한계와 실제 사용자 확인
이 환경은 Linux 서버라 Windows exe를 직접 실행해볼 수 없어, 아래까지만 자체 검증하고 나머지는 사용자가 직접 확인:
- Python 문법 검증, base64 왕복 시 원본 HTML과 완전히 일치하는지 바이트 단위 대조 (일치 확인)
- `pywebview.create_window()`에 넘긴 인자(`html`, `width`, `height`, `min_size`)가 실제 설치된 라이브러리 함수 시그니처와 일치하는지 확인
- 가상 디스플레이(Xvfb)로 실제 창 구동을 시도했으나 이 환경 자체가 멈춰(hang) 중단 → 라이브 GUI 구동 테스트는 결국 못 함

### 9-3. 사용자 환경에서 발생한 문제와 해결
1차 시도 시 `pyinstaller` 명령이 "내부 또는 외부 명령이 아닙니다" 오류로 실패:
- **원인**: pip가 설치한 실행파일(`pyinstaller.exe`)이 위치한 폴더(`...\Python\pythoncore-3.14-64\Scripts`)가 Windows PATH에 등록되어 있지 않아 cmd가 명령어를 찾지 못함. 스크린샷 로그에도 동일한 경고(`bottle.exe`, `cffi-gen-src.exe` PATH 미등록)가 이미 나타나 있었음
- **해결**: `pyinstaller` 대신 `python -m PyInstaller`로 실행 → PATH와 무관하게 현재 파이썬 인터프리터가 모듈을 직접 실행하므로 문제 해결
- **결과**: 사용자가 재시도 후 **빌드 성공 확인**

### 9-4. 사용법 요약 (최종)
```cmd
cd /d "C:\Users\updat\Downloads"
python -m PyInstaller --onefile --noconsole --name "VentCalc" --icon=icon.ico app.py
```
빌드 결과물: `dist\VentCalc.exe` (단일 실행파일, 파이썬 미설치 PC에서도 실행 가능)

### 9-5. "불러오기는 되는데 저장이 안 된다" 문제 해결
빌드 성공 후 실사용 중 "공간·송배풍기 저장이 안 된다"(불러오기는 정상)는 제보 → 원인 확인 후 수정:
- **원인**: pywebview가 쓰는 Windows 렌더링 엔진(WebView2)은 파일 **열기**(`<input type="file">`)는 OS 표준 창을 그대로 띄워주지만, 파일 **다운로드**(Blob 방식)는 앱이 별도로 다운로드 이벤트를 연결해줘야 동작 — 안드로이드 때와 동일한 유형의 문제가 이번엔 Windows 쪽에서 발생한 것
- **해결**: `app.py`에 pywebview의 `js_api` 기능으로 `Api.save_file()`을 추가 — 실제 Windows "다른 이름으로 저장" 창을 띄워 사용자가 지정한 위치에 저장. HTML의 저장 함수도 앱 환경(안드로이드/윈도우/일반 브라우저)을 자동 감지해 알맞은 방식을 쓰도록 분기 확장
- 빌드 시 `webview.SAVE_DIALOG`가 deprecated 경고를 띄우는 것을 발견해 최신 API(`webview.FileDialog.SAVE`)로 교체

### 9-6. 버튼 높이 통일 후에도 "JSON 내보내기" 클릭이 무반응 — 타이밍 버그 발견
버전 확인(버튼 높이가 통일된 것으로 최신 빌드임을 상호 확인) 후에도 재현됨 → 재조사:
- **원인**: pywebview는 창이 화면에 뜬 직후 `window.pywebview.api`(9-5에서 추가한 저장 기능)를 **비동기로 살짝 늦게** 연결함. 사용자가 창이 뜨자마자 바로 버튼을 클릭하면, `window.pywebview.api.save_file`이 아직 존재하지 않아 아무 동작도 하지 않고 **조용히 실패**하는 경합(race condition)이 있었음 — 이전 버전은 이 경우를 대비한 안내/재시도 로직이 전혀 없었음
- **해결**: `downloadOrSave()`에 재시도 로직 추가 — `window.pywebview`는 있는데 `.api.save_file`이 아직 없으면 0.2초 간격으로 최대 15회(약 3초) 재확인 후 자동 저장 시도. 3초가 지나도 준비되지 않으면 "저장 기능이 아직 준비되지 않았습니다. 앱을 재시작해 주세요"라는 명확한 안내를 반드시 띄우도록 변경 — **이제는 어떤 경우에도 완전한 무반응은 발생하지 않고, 성공/취소/오류/재시도 안내 중 하나가 반드시 표시됨**
- 검증: 브라우저에서 `window.pywebview.api`가 1초 뒤 늦게 나타나는 상황과, 끝까지 나타나지 않는 상황(타임아웃) 두 가지를 모의 실행해 재시도 성공과 타임아웃 안내 모두 정상 동작함을 확인

### 9-7. 재시도 로직 적용 후에도 여전히 무반응 — 1차 원인 추정(이후 9-8에서 정정됨)
9-6 조치를 실제 빌드해 테스트했음에도 "이 공간 저장", "JSON 내보내기" 모두 **완전 무반응**(9-6의 타임아웃 안내창조차 뜨지 않음) 재현 → 이는 `save_file` 함수 자체가 존재하지 않는 상황(9-6이 대응하는 경우)이 아니라, **함수가 호출은 되지만 Promise가 영원히 응답하지 않는 상황**임을 시사 → 화면에 실시간 진단 표시기를 넣고, 콘솔 창을 켠 채로(`--noconsole` 제외) 재빌드해 실제 상황을 확인하는 방식으로 전환:
- **1차 추정 원인**: PyInstaller의 `--noconsole` 옵션이 `sys.stdout`/`sys.stderr`를 `None`으로 만들어, 내부에서 이 `None`에 값을 출력하려다 백그라운드 스레드가 조용히 죽는 것으로 추정
- **당시 조치**: `webview.start(debug=True)` + 콘솔 창 유지로 재빌드 → 정상 동작 확인
- **배포용 정리(1차)**: 콘솔 창 대신 `sys.stdout`/`sys.stderr`가 `None`이면 더미 스트림으로 교체하는 안전장치만 추가하고, `debug=True`와 진단 코드는 모두 제거 → **그러나 이 배포판에서 동일 증상이 재발함 (9-8 참고)**

### 9-8. "디버그 켠 exe는 되는데 배포판은 또 안 된다" — 최종 정정
9-7의 "배포용 정리(1차)"에서 stdout 안전장치만 남기고 `debug=True`를 제거했더니, 저장 기능이 다시 무반응 상태로 돌아감 → **9-7의 원인 추정이 틀렸음을 인정하고 재조사**:
- pywebview 소스코드(`webview/__init__.py`의 `start()` 함수)를 직접 열어 확인한 결과, `debug=True`는 단순히 콘솔 로그 레벨(`logger.setLevel(logging.DEBUG)`)만 바꾸는 것이 아니라, **Windows용 EdgeChromium 백엔드의 초기화 방식 자체에 영향을 주는 것으로 판단됨** (정확한 내부 동작은 Windows 전용 백엔드 코드라 이 작업 환경에서 직접 실행·추적은 불가능했고, "debug=True일 때만 정상 동작한다"는 반복 재현 결과로 판단한 것임을 밝혀둠)
- **최종 결론**: `--noconsole` 자체는 문제와 무관했고(콘솔 유무는 착시였음), **`debug=True` 여부가 실제 스위치**였음
- **최종 조치**: 배포판에도 `webview.start(debug=True)`를 유지하기로 결정. `debug=True`는 콘솔 창을 강제로 띄우는 옵션이 아니므로 `--noconsole` 빌드와 함께 써도 창 없이 깔끔하게 동작함. stdout 안전장치는 해가 되지 않으므로 그대로 유지
- **남는 부작용**: `debug=True`이면 실행 창에서 마우스 우클릭 시 "요소 검사"(개발자 도구) 메뉴가 노출됨 — 사내 도구 배포 목적상 보안·품질상 문제는 없다고 판단해 그대로 유지하기로 함
- **정직하게 남기는 한계**: 왜 `debug=False`에서만 `js_api` 백그라운드 스레드가 응답하지 않는지, pywebview/WebView2 내부의 정확한 근본 기전은 끝내 규명하지 못함. 반복 재현 실험(디버그 on/off만 바꿔 교차검증)으로 확인된 **경험적 해결책**임을 명시함

### 9-9. DevTools 창이 자동으로 뜨는 문제 — 원인 분리로 해결
`debug=True` 적용 후 저장·내보내기는 정상 동작했으나, 실행할 때마다 별도의 "DevTools" 창이 화면에 자동으로 함께 뜨는 것이 배포판으로서 보기 좋지 않다는 지적 → pywebview의 Windows 백엔드 원본 소스(`webview/platforms/edgechromium.py`)를 직접 열어 확인:
- `debug=True`는 실제로는 4가지 WebView2 설정(브라우저 단축키, 기본 우클릭 메뉴, **DevTools 사용 가능 여부**, 상태표시줄)을 한꺼번에 켜는 스위치였고, 그와는 **별도로** `if _state['debug'] and webview_settings['OPEN_DEVTOOLS_IN_DEBUG']: sender.CoreWebView2.OpenDevToolsWindow()` 코드가 **DevTools 창을 자동으로 화면에 띄우는** 역할을 하고 있었음
- 즉 "DevTools 기능이 켜져 있는 것"과 "DevTools 창이 자동으로 보이는 것"은 서로 다른 설정으로 분리되어 있었음
- **해결**: `webview.settings["OPEN_DEVTOOLS_IN_DEBUG"] = False`를 `create_window()` 호출 전에 추가 — `debug=True`(저장 기능에 필요한 설정)는 그대로 유지하면서, 자동으로 창이 뜨는 것만 억제
- **남는 부수 효과**: 우클릭 시 "요소 검사(Inspect)"를 수동으로 실행하는 것은 여전히 가능함(개발자 도구 자체는 켜져 있으므로) — 다만 자동으로 튀어나오지는 않음

---

## 10. 1차 배포 버전 (동료 배포용)

2026.07.26 기준, 위 9-7까지의 모든 수정사항이 반영된 상태로 첫 배포판을 구성함.

### 10-1. 배포 파일
| 파일 | 설명 |
|---|---|
| `밀폐공간_환기량_산정_도구.html` | 브라우저용 원본 (PC/폰 모두, 이메일·메신저로 파일만 전달하면 바로 실행) |
| `밀폐공간_환기량_산정_도구.apk` | 안드로이드 설치용 |
| `app.py` + `icon.ico` | Windows exe 빌드용 소스 (동료가 직접 `python -m PyInstaller --onefile --noconsole --name "VentCalc" --icon=icon.ico app.py` 실행해 exe 생성) |
| `밀폐공간_환기량_산정_툴_기획안.docx` | 초기 기획서 |
| `프로젝트_이력_기록.md` | 본 문서 |

### 10-2. 배포 전 최종 확인 사항
- 진단용 `print()` 문·화면 디버그 배지는 완전 제거 확인 (`grep`으로 `[진단]`, `__diag` 문자열이 코드에 남아있지 않음을 확인)
- 단, `webview.start(debug=True)`는 9-8의 결론에 따라 배포판에도 **의도적으로 유지** (제거 시 저장 기능이 무반응 상태로 재발하는 것을 실측으로 확인했기 때문 — 콘솔 창은 뜨지 않음)
- html→app.py 임베딩 base64 재동기화 후 바이트 단위 왕복 일치 확인
- html→APK assets 재동기화 후 서명 검증 통과 확인
- 3개 산출물(html/apk/exe 소스) 모두 회귀 테스트 통과

### 10-3. 알려진 한계 (동료 배포 시 안내할 사항)
- exe는 각자 PC에서 Python + PyInstaller로 직접 빌드해야 함 (미리 컴파일된 exe 파일 자체를 배포하는 방식이 아님) — 배포 시 build 명령어 안내 필요
- APK는 자체 서명이라 설치 시 "출처를 알 수 없음" 경고가 뜸 — 정상 현상
- exe 실행 시 DevTools 창은 더 이상 자동으로 뜨지 않음. 다만 마우스 우클릭 메뉴에 "요소 검사"(개발자 도구) 항목은 남아있음 — 저장 기능 안정성을 위해 `debug=True`를 의도적으로 유지한 데 따른 부수 효과이며, 오작동이 아님
- 계산 로직 자체는 참고용이며, 실제 작업 시 반드시 현장 실측 필요 (도구 전반에 이미 고정 안내문구로 반영됨)

---

## 11. v0.2 완성도 개선 및 재현 가능한 배포 체계 (2026.07.28)

### 11-1. 안전 사전검토 내용 보강
- 산업안전보건기준에 관한 규칙의 밀폐공간 관련 핵심 의무와 KOSHA GUIDE의 최초 급기 10배 이상·작업 중 시간당 20회 이상 기준을 화면과 결과서에서 구분해 안내
- 법정 적정공기 4항목(O₂·CO₂·CO·H₂S)과 실무 추가 확인항목인 가연성가스(LEL 10% 미만)를 혼동하지 않도록 분리 표기
- 허가·감시, 측정·기록, 격리·환기, 보호구·구조·작업중지 등 사전검토자가 놓치기 쉬운 항목을 `4단계 · 최종 확인`에 통합
- 기존의 세부 확인 8항목을 삭제하지 않고 4개 핵심 범주 안에 정돈해, 화면에서 빠른 확인과 상세 검토를 함께 할 수 있도록 구성

### 11-2. 화면·인쇄 레이아웃 개선
- 안내 카드가 한쪽만 열릴 때 같은 행 반대쪽이 빈칸처럼 남던 구조를 가변 배치로 개선
- 참고 기준·출처 표, 작성자·확인자 서명란의 행 높이를 균등하게 조정
- A4 결과서는 일반적인 송풍기 1~2대 추가 시 1페이지에 들어오도록 간격을 압축하되, 장비가 많으면 내용이 잘리지 않고 다음 페이지로 자연스럽게 이어지도록 처리
- 포스코 블루 계열을 유지하면서 화면이 칙칙해 보이지 않도록 밝기·배경·테두리 대비를 재조정
- 송풍기 삭제 버튼은 글자 줄바꿈을 금지하고 고정 폭을 확보해 표가 정갈하게 보이도록 수정
- 760px 이하에서는 송풍기 표를 카드형으로 전환하고, 430px 이하에서는 번역 선택 및 상세 입력을 한 열로 배치해 휴대전화 화면 깨짐을 방지

### 11-3. 송풍기 적용풍량 선택 기능
- 기존 방식인 `정격풍량 × 유효율`을 기본값으로 유지
- 제조사 성능곡선·운전점 풍량을 직접 적용하는 선택항목 추가
- 현장 실측풍량을 직접 적용하는 선택항목 추가
- 선택 입력으로 덕트 직경·길이·굴곡 수·정압·비고를 기록하고, 직경과 풍량이 있을 때 덕트 평균풍속을 표시
- 덕트 조건만으로 실제 풍량을 임의 추정하지 않으며, 제조사 자료 또는 실측값이 없으면 기존 유효율 보정 방식으로 계산한다는 안전 안내를 명시

### 11-4. 다국어 인쇄 보조 페이지
- 한국어 결과서는 항상 첫 페이지에 출력
- 사용자가 선택한 언어만 각각 별도 보조 페이지로 인쇄하도록 구성
- 지원 언어: 영어/필리핀어, 중국어(간체), 일본어, 베트남어, 태국어, 인도네시아어, 몽골어, 미얀마어, 크메르어
- 한국인 관리자가 언어를 식별할 수 있도록 선택항목을 `한국어 명칭 / 현지어 명칭` 형식으로 표시
- 번역문은 이해 보조용이며 한국어 원문과 사업장 표준절차가 우선한다는 고지를 포함

### 11-5. 데이터·회귀 호환
- 세션 형식을 v3로 갱신해 송풍기 적용방식, 덕트·정압 입력, 선택한 인쇄 언어를 함께 저장
- 기존 세션은 기본 `정격풍량 × 유효율` 방식으로 자동 호환
- JavaScript 문법, CSS 괄호, 중복 ID, 이벤트 연결, 송풍기 계산, 번역 페이지 생성, 세션 v3 복원을 점검

### 11-6. v0.2 Windows EXE
- 기준 HTML을 `app.py`에 다시 동기화한 뒤 PyInstaller 단일 파일 방식으로 빌드
- 아이콘은 `assets/app-icon.png`에서 만든 `assets/icon.ico` 사용
- 산출물: `dist/windows/밀폐공간_환기량_산정_도구_v0.2.exe`
- 빌드 스크립트: `scripts/build_windows.ps1`
- 파일 크기: 17,260,940 bytes
- EXE SHA-256: `067efe5ae1ec9932bb574659c6d28a53500d29f216a2e55b554d538b7b8ed5a4`
- Windows에서 직접 실행해 5초 이상 정상 실행 상태를 유지하는 것을 확인한 뒤 검사용 프로세스를 종료

### 11-7. v0.2 Android APK
- 소실되어 있던 Android 원본 구조를 `android/` 아래에 새로 구성하고, 재현 가능한 커맨드라인 빌드 스크립트 추가
- 패키지명: `kr.hsh.ventcalc`
- 버전: `0.2` (`versionCode 2`)
- 최소 Android 6.0(API 23), 대상 API 35
- 앱 아이콘은 `assets/app-icon.png`를 그대로 사용
- 인쇄/PDF 저장, JSON 저장, 파일선택 불러오기를 WebView 네이티브 브릿지로 연결
- 산출물: `dist/android/밀폐공간_환기량_산정_도구.apk`
- 빌드 스크립트: `scripts/build_android.ps1`
- 파일 크기: 754,201 bytes
- APK SHA-256: `dacb782000862b75990fe8dea9941b98d3fcbbadd0e83a79517616e284647544`
- 새 자체 서명키로 서명했으므로 이전 APK 위에 업데이트 설치하지 않고, 기존 앱을 삭제한 뒤 새 APK를 설치해야 함
- 서명 검증: APK Signature Scheme v1·v2·v3 통과, signer 1명
- 서명 인증서 SHA-256: `7eedfe22e6e3ad864685efd41cafb8bcdff7ffb197b46ad6495f69e199773e9b`

### 11-8. 최종 동기화 검증
- 기준 HTML, `app.py` 내장 HTML, APK의 `assets/index.html`이 바이트 단위로 일치
- 세 파일의 기준 HTML SHA-256:
  `e54cfa9b4411775c1dfb2cd1818a4a2d4e60fbc99ebc33087c4c87ab428d98a4`
- `scripts/verify_project.py` 전체 검사 통과, 경고 0건

### 11-9. 사용자 지정 아이콘으로 교체
- 최초 v0.2 빌드의 아이콘이 사용자가 지정한 그림과 다르다는 피드백을 반영
- 사용자가 첨부한 1254×1254 팬·바람 그림을 재해석하거나 다시 그리지 않고
  `assets/app-icon.png` 원본으로 그대로 교체
- 같은 이미지에서 Windows용 7개 해상도 ICO를 생성해 `assets/icon.ico`로 교체
- EXE와 APK를 모두 다시 빌드
- APK 내부 `res/drawable/app_icon.png`를 추출해 원본과 크기 및 RGBA 픽셀
  SHA-256을 대조한 결과 완전 일치
- EXE에서 아이콘 이미지 리소스 7개와 아이콘 그룹 1개가 포함된 것을 확인하고,
  재빌드된 EXE를 Windows에서 직접 실행해 정상 실행 상태 확인
- 한글 경로에서 PyInstaller의 작업파일 생성·정리가 불안정한 문제를 방지하기 위해
  `scripts/build_windows.ps1`을 영문 임시 작업 폴더에서 빌드한 뒤 성공 결과만
  최종 한글 파일명으로 복사하도록 개선

### 11-10. 번역 보조 페이지 서명표 높이 보정
- 번역 페이지의 `Prepared by / Reviewed by` 등 작성·확인 표에서 빈 입력행이
  브라우저 기본 최소 높이로 축소되어 보이던 문제를 수정
- 화면에서는 제목행 36px, 작성영역 48px로 지정해 두 열을 균등하게 유지
- 인쇄에서는 제목행 24px, 작성영역 38px로 지정해 A4 여백을 과도하게 사용하지
  않으면서 실제 기입 공간을 확보
- 한국어 결과서와 번역 보조 페이지가 서로 다른 서명표 구조를 사용하더라도
  화면·인쇄 모두 빈 셀이 찌그러지지 않도록 별도 규칙 적용
- 이번 수정은 기준 HTML에만 적용했으며, EXE·APK는 사용자 요청 전까지 재빌드하지 않음

### 11-11. 화면 UI 디자인 시스템 테스트판 제작
- 현재 v0.2 원본을 덮어쓰지 않고
  `밀폐공간_환기량_산정_도구_UI테스트.html`을 별도 생성
- 계산·상태·저장·번역 JavaScript와 모든 기존 이벤트 연결은 원본과 동일하게 유지
- 화면 전용 스타일로 색상 토큰, 글꼴, 여백, 카드, 입력창, 버튼, 단계 표시,
  선택 카드, 결과 지표, 표, 안내문, 구역 카드와 모바일 장비 카드를 통일
- 포스코 블루 계열은 주요 행동·선택·결과에 집중하고, 배경·표·보조영역의
  채도를 낮춰 정보 위계를 명확하게 조정
- PC에서는 카드와 단계 표시의 깊이·간격을 정돈하고, 모바일에서는 기존
  760px·430px 레이아웃 전환을 유지하면서 터치 크기와 카드 간격을 재조정
- 테스트 스타일은 `@media screen` 안에만 두고 기존 인쇄 CSS는 바이트 단위로
  그대로 유지해 A4 출력물에 영향을 주지 않도록 분리
- 원본 대비 JavaScript 동일, 이벤트 70개 동일, 기존 DOM ID 누락 0개,
  CSS 중괄호 균형 및 인쇄 규칙 1개 유지 확인
- 사용자 검토 후 승인할 때만 v0.2 원본과 EXE·APK에 반영 예정

### 11-12. 한국어·다국어 인쇄 디자인 테스트
- 화면 UI가 승인된 테스트판에만 새 인쇄 디자인을 적용하고 v0.2 기준 원본은 유지
- 한국어 결과서 상단에 문서 성격, 공간명, 작성일과 `사전검토용·현장 측정 필수`
  표시를 포함한 출력 전용 헤더 추가
- 작성일·공간명·계산방식·체적·인원을 개요 카드로 정리하고, 최소 필요환기량,
  계획 공급풍량, 여유율과 충족 여부를 4개 핵심 지표로 배치
- 1~7번 섹션 번호, 표, 안전 고지, 최종 확인 카드, 기준·출처와 서명란에
  저채도 포스코 블루 기반의 잉크 절약형 문서 디자인 적용
- 번역 보조 페이지도 한국어 결과서와 동일한 문서 헤더·개요·핵심 지표·장비표·
  4대 확인·안전 고지·서명·바닥글 구조로 통일
- 번역 페이지 제목에 `한국어 언어명 / 현지어 언어명`을 함께 표시하고,
  서명란을 역할·성명·서명·일자의 4열 2행 구조로 통일
- 영어·중국어·일본어·베트남어·태국어·인도네시아어·몽골어·미얀마어·
  크메르어별 글꼴 우선순위와 줄높이를 별도로 보정
- 초기 PDF 시각 검수에서 베트남어 악센트 표현과 크메르어 행간 문제를 발견해
  Segoe UI·Microsoft YaHei·Yu Gothic·Leelawadee UI·Myanmar Text·Khmer UI
  우선순위와 언어별 행간을 조정한 뒤 재검수
- 일반 시나리오(송풍기 2개)는 한국어 1장과 선택 언어 9장이 각각 한 장씩,
  총 A4 10장으로 출력되는 것을 확인
- 송풍기 10개 시나리오는 한국어 2장으로 자연스럽게 연장되고, 참고 기준·출처와
  작성·확인 서명란이 함께 두 번째 장으로 이동하며 영어 번역은 새 3페이지에서
  시작하는 것을 확인
- 10개 언어 전 페이지를 PNG로 렌더링하여 표 잘림, 글자 겹침, 서명란 높이,
  페이지 전환을 시각 검수하고 흑백 변환에서도 정보 구분이 유지되는지 확인
- 검수용 PDF:
  `output/pdf/v0.2_UI_인쇄디자인_테스트_미리보기.pdf`
- 이번 변경은 `밀폐공간_환기량_산정_도구_UI테스트.html`에만 적용했으며,
  사용자 승인 전까지 원본 HTML·EXE·APK에는 반영하지 않음

### 11-13. 인쇄 기본정보 6항목 균형 재배치
- 5개 항목을 3열에 배치해 작업 인원수만 마지막 줄에 남던 불균형을 수정
- 첫째 줄은 `작성일·공간명·작업 인원수`, 둘째 줄은
  `계산방식·공간 체적·적용 환기기준`의 6개 항목으로 구성
- 별도의 수기 입력란을 추가하지 않고 실제 계산 입력값을 이용해 체적배수법은
  `최초 급기 배수·작업 중 시간당 환기횟수`, 희석법은
  `희석환기식·안전계수 K`를 자동 표시
- 한국어 결과서와 9개 번역 보조 페이지에 같은 2행 구조를 적용하고,
  적용 환기기준의 제목과 값을 언어별로 표시
- 일반 시나리오를 A4 10페이지로 다시 출력해 전 페이지를 시각 검수했으며,
  크메르어·미얀마어 등 긴 문장에서도 잘림이나 겹침이 없음을 확인
- 송풍기 10개 시나리오도 A4 3페이지로 재검증해 한국어 참고 기준·서명란의
  2페이지 이동과 영어 번역의 새 페이지 시작이 유지됨을 확인
- 검수용 PDF를 최신 결과로 갱신:
  `output/pdf/v0.2_UI_인쇄디자인_테스트_미리보기.pdf`
- 이번 변경도 UI 테스트 HTML에만 적용했으며 원본 HTML·EXE·APK는 변경하지 않음

### 11-14. UI·인쇄 디자인 승인 및 v0.2 최종 빌드
- 사용자가 UI와 인쇄 디자인 테스트판을 최종 승인함에 따라
  `밀폐공간_환기량_산정_도구_UI테스트.html`을 기준 원본 HTML에 반영
- `scripts/sync_desktop_html.py`를 실행해 승인된 HTML 178,021바이트를
  `app.py`의 Base64 내장본에 동기화
- 설치 없이 사용하는 HTML 배포본을 다음 이름으로 생성:
  `dist/html/밀폐공간_환기량_산정_도구_v0.2.html`
- Windows EXE와 Android APK를 지정된 팬 아이콘으로 다시 빌드:
  - `dist/windows/밀폐공간_환기량_산정_도구_v0.2.exe`
  - `dist/android/밀폐공간_환기량_산정_도구_v0.2.apk`
- 기존 무버전 APK 경로도 같은 v0.2 빌드로 갱신해 오래된 산출물이 남지 않도록 처리
- Android 빌드 정보:
  - 패키지 `kr.hsh.ventcalc`
  - versionCode `2`, versionName `0.2`
  - minSdk 23, targetSdk 35, compileSdk 35
  - APK Signature Scheme v1·v2·v3 검증 통과
  - 서명 인증서 SHA-256:
    `7eedfe22e6e3ad864685efd41cafb8bcdff7ffb197b46ad6495f69e199773e9b`
- APK 내부 `assets/index.html`과 기준 HTML의 SHA-256이 일치하고,
  APK 아이콘과 `assets/app-icon.png`의 1254×1254 RGBA 픽셀이 완전 일치
- EXE에서 아이콘 이미지·아이콘 그룹·매니페스트 리소스를 확인하고,
  새 EXE를 실제로 실행해 6초 동안 정상 유지되는 것을 확인한 뒤 테스트 프로세스 종료
- ADB 연결 기기를 확인했으나 연결된 Android 기기가 없어 실제 설치·실기기 실행은
  수행하지 못했으며, APK 패키지·버전·서명·내장 HTML·아이콘 검증까지 완료
- 새 디자인에서 화면·인쇄 CSS를 분리해 `<style>` 블록이 3개가 된 구조를
  정상 처리하도록 `scripts/verify_project.py`의 낡은 단일 스타일 제한을 보정
- 검증 스크립트에 v0.2 HTML 배포본과 기준 HTML의 바이트 일치 검사도 추가
- 최종 기준 HTML SHA-256:
  `60a3461fd210c03048ab74867c1423f780399bc6824585134a900f0d3cadd7b9`
- 최종 배포 파일 SHA-256:
  - HTML:
    `60a3461fd210c03048ab74867c1423f780399bc6824585134a900f0d3cadd7b9`
  - EXE:
    `cc52c74ee416d584f76e8f48d1681579ed7ce4fd1f247861576c957132ec4763`
  - APK:
    `f4d593b42fa558404920c8fe390c1562d76a8bb85a984f726c552d8f15083db2`

### 11-15. 최종 배포본의 테스트 표기 제거 및 재검수
- v0.2 최종 빌드 후 첫 화면에 개발 단계 문구인
  `v0.2 UI 디자인 테스트`가 남아 있음을 사용자 피드백으로 확인
- 최종 승격 과정에서 기능·해시 중심 검증만 수행하고 실제 사용자 표시 문구를
  배포 관점에서 전수 검사하지 못한 검수 누락으로 기록
- HTML 제목과 첫 화면 설명을 포함해 `UI 테스트·UI 디자인 테스트·디자인 테스트·
  테스트판·미리보기·임시` 표현을 전수 검색하고 최종 제품 HTML에서 모두 제거
- 화면 제목, 상단 설명, 한국어 인쇄 바닥글, 번역 인쇄 바닥글의 버전 표시는
  다른 개발 수식어 없이 `v0.2`만 사용하도록 통일
- PC와 390px 모바일 첫 화면을 별도로 캡처해 확인하는 과정에서 모바일 상단의
  `Produced by H.S.H` 배지가 화면 오른쪽에서 잘리는 추가 문제를 발견
- 제작자 배지는 PC에서 유지하고 760px 이하 모바일에서는 숨겨 핵심 제목과
  버전 표시가 잘리지 않도록 수정
- 새 Windows EXE를 실제로 열어 첫 화면에서
  `작업 전 최초 급기량 / 작업 중 유지환기량 산정 및 보유 장비 매칭 — v0.2`
  문구만 표시되고 테스트 표기가 없음을 화면과 접근성 텍스트로 확인
- 기준 HTML, v0.2 HTML 배포본, `app.py` 내장 HTML과 APK 내부
  `assets/index.html`의 바이트가 모두 일치하며 검증 경고 0건
- JavaScript 문법, CSS 중괄호, 중복 ID, 9개 번역 언어 선택을 다시 검사해 통과
- 최종 폴더의 혼동을 줄이기 위해 루트의 개발용 `UI테스트` HTML과 이전 테스트
  미리보기 PDF를 삭제하지 않고 `tmp/archive`로 이동
- 중복 무버전 APK는 제거해 `dist/android`에는
  `밀폐공간_환기량_산정_도구_v0.2.apk`만 유지
- 이 절의 산출물이 11-14의 이전 빌드를 대체하며 최종 SHA-256은 다음과 같음:
  - HTML:
    `fe562bf87512f1928668210ed9034edc8353562f0dd9803dcbf6124be4a1c60d`
  - EXE:
    `3825b2280bae75b477777bfc96f33362ae5bf53460bcf06e5aa57c37c72f7a50`
  - APK:
    `b8110485df04bae743f92fc05be5fbf54d36c83a4c13c76dd92103c452ac45ed`

### 11-16. 모바일 제작자 표시 복원
- 11-15에서 모바일의 `Produced by H.S.H` 잘림을 해결한다며
  `.credit{display:none}`으로 숨긴 것은 잘림 해결이 아니라 기능 제거였으며,
  사용자가 HTML과 APK에서 제작자 문구가 사라졌음을 확인해 재수정 요청
- 제작자 배지를 헤더 부제 다음에 유지하고, 760px 이하에서는 다음 규칙으로
  독립된 왼쪽 정렬 행에 표시하도록 변경:
  - `position: static`
  - `display: inline-flex`
  - `margin: 9px 0 0`
  - `right: auto`
  - `white-space: nowrap`
- 우측 절대좌표와 자동 여백을 모바일에서 완전히 제거해 화면 폭과 관계없이
  헤더 내부에 배지가 남도록 구성
- 기준 HTML, v0.2 HTML 배포본, `app.py` 내장 HTML, APK 내부
  `assets/index.html`의 바이트 일치 및 검증 경고 0건 확인
- HTML과 APK 내부에 `Produced by H.S.H` 문구가 존재하고 모바일 규칙에
  `display:none`이 없음을 자동 검사
- JavaScript 문법과 APK v1·v2·v3 서명을 다시 확인하고 EXE 실제 기동 테스트 통과
- 이 절의 재빌드가 11-15의 산출물을 대체하며 최종 SHA-256은 다음과 같음:
  - HTML:
    `aff4f1c37c5dd6055eb0ac39bba01ef099ad37f6de4106e7fc60d8938890df87`
  - EXE:
    `676e3c4637593d5d9a8acda5283feb88bb7b7fdc88596f48584b06595c1859c8`
  - APK:
    `75fd37e3ac5582ef1e0142068244d01d752e187d4e2ffe2283bf089778f0dba3`

### 11-17. POSCO 그룹 해외 사업국 기준 화면·인쇄 언어 1·2차 통합
- POSCO 공식 해외 네트워크를 다시 확인해 언어 범위를 정함:
  - POSCO INTERNATIONAL: 2026년 1월 기준 51개국 126개 거점
    (`https://www.poscointl.com/eng/network`)
  - POSCO 철강 해외 네트워크와 POSCO E&C 해외 네트워크도 함께 대조
    (`https://www.posco.com/homepage/docs/kor7/jsp/company/family/foreign_01.jsp`,
    `https://www.poscoenc.com/en/about_us/network.aspx`)
- 국가마다 별도 언어를 중복 추가하지 않고 현장 공용 가능 언어로 묶어,
  화면 UI는 한국어 포함 32개, 인쇄 보조 페이지는 31개 언어를 제공
- 신규 포함 언어:
  - 중국어 번체, 말레이어, 힌디어, 벵골어, 필리핀어
  - 스페인어, 포르투갈어, 아랍어, 페르시아어, 우르두어
  - 러시아어, 우크라이나어, 폴란드어, 튀르키예어
  - 독일어, 프랑스어, 이탈리아어, 체코어, 루마니아어, 헝가리어
  - 카자흐어, 우즈베크어
- 기존 `영어·필리핀` 표기는 실제 내용이 영어뿐이었던 문제를 바로잡아
  `영어 / English`와 `필리핀어 / Filipino`를 독립 항목으로 분리
- 화면 언어 선택 UI:
  - PC: 헤더 오른쪽 위에 언어 선택기를 배치하고 제작자 배지는 그 아래 유지
  - 모바일: 제목과 버전 아래 독립 행으로 내려가며 언어 선택기와
    `Produced by H.S.H`가 모두 사라지거나 잘리지 않도록 자동 줄바꿈
  - 선택 언어는 `localStorage`에 저장되어 다음 실행에도 유지
  - 아랍어·페르시아어·우르두어 선택 시 화면과 번역 인쇄 페이지에 RTL 방향 적용
- 화면 언어와 인쇄 언어는 독립:
  - 화면 언어를 바꿔도 인쇄 언어가 자동 선택되지 않음
  - 한국어 결과서는 항상 첫 장이며, 선택한 언어만 보조 페이지로 추가
  - 번역 보조 페이지는 핵심 제목·안전문·표 항목을 현지어로 표시하고,
    국제 현장 식별이 필요한 공통 기술 용어는 영어 병기를 유지
- 검증:
  - JavaScript 문법 검사 통과(스크립트 1개)
  - HTML ID 44개, 중복 0개
  - 화면 언어 32개 코드가 모두 고유하고 UI 데이터 누락 0개
  - 인쇄 언어 31개 모두 렌더 데이터 존재
  - 신규 22개 언어의 핵심 인쇄 표 항목 18개씩 누락 없이 확인
  - 영어 인쇄명은 `English`, 필리핀어 데이터는 `Filipino`로 분리 확인
  - 기존 프로젝트 검증에서 원본 HTML 구조는 통과
  - 배포 HTML·app.py·APK 내장 HTML 불일치는 이번 단계에서 원본 HTML만
    우선 수정하라는 작업 원칙에 따른 예상 결과이며 EXE/APK는 재빌드하지 않음
- 로컬 `file://` 페이지는 브라우저 보안 정책으로 자동 시각 검사를 수행하지 못해,
  이번 단계에서는 문법·데이터·CSS 구조 검증까지만 완료함. 실제 PC·모바일 화면은
  HTML 승인 단계에서 사용자가 확인한 뒤 EXE/APK 빌드에 반영할 예정

### 11-18. v0.3 HTML·Windows EXE·Android APK 정식 빌드
- 사용자가 다국어 UI와 인쇄 보조 페이지를 승인해 제품 버전을 v0.2에서
  v0.3으로 승격
- 화면 제목, 헤더 부제, 한국어 인쇄 바닥글, 번역 인쇄 바닥글과
  전체 UI 언어의 버전 표시를 모두 `v0.3`으로 통일
- 제품·빌드 소스에서 `v0.2`, `ui-design-v02`, `print-design-v02`,
  Android `versionCode 2` 잔존 여부를 검색해 0건 확인
- 세 배포 파일 생성:
  - `dist/html/밀폐공간_환기량_산정_도구_v0.3.html`
  - `dist/windows/밀폐공간_환기량_산정_도구_v0.3.exe`
  - `dist/android/밀폐공간_환기량_산정_도구_v0.3.apk`
- Android 메타데이터:
  - 패키지명 `kr.hsh.ventcalc`
  - `versionCode=3`, `versionName=0.3`
  - 최소 API 23, 대상 API 35
- APK는 v0.2와 같은 자체 서명키를 이어 사용해 업데이트 설치 호환성을 유지
  - 서명 인증서 DN의 `VentCalc v0.2`는 기존 키가 처음 생성될 때의 인증서 이름이며,
    앱의 실제 버전은 APK 메타데이터의 `0.3`
  - v1·v2·v3 서명 검증 통과, 서명자 1명
- 동기화·구조 검증:
  - 기준 HTML, v0.3 HTML 배포본, `app.py` 내장 HTML,
    APK `assets/index.html`의 바이트와 SHA-256이 모두 일치
  - JavaScript 문법 정상, `<script>` 1개, `<style>` 3개,
    HTML ID 44개, 중복 ID 0개
  - `scripts/verify_project.py` 검증 통과, 경고 0건
- 아이콘 검증:
  - APK의 `res/drawable/app_icon.png`와 `assets/app-icon.png`가
    1254×1254 크기와 RGBA 픽셀 해시까지 완전히 일치
  - EXE에서 추출한 32×32 아이콘과 `assets/icon.ico`의 같은 크기 프레임이
    픽셀 단위로 일치
- Windows EXE를 실제로 실행해 6초 후에도 정상 유지되는 것을 확인하고
  검증 프로세스만 종료
- 최종 파일 크기:
  - HTML: 217,990 bytes
  - EXE: 14,340,448 bytes
  - APK: 782,873 bytes
- 최종 SHA-256:
  - HTML:
    `ea0e560bd1e9e9501ce969934014c62829cdf10280a6fa3fa373327c56c18d16`
  - EXE:
    `6ea8b64cbb908ba939b6343baa6dc5a08bd8e942984dea9388aba4bd09baec69`
  - APK:
    `70bf3e7e942dab583fe35d103700b70a22e679fdf426fc2e5041b40cf3ced6d3`

### 11-19. 모바일 화면 언어 라벨 한 줄 표시 보정
- v0.3 휴대폰 화면에서 지구본 옆 `화면 언어`가 가용 폭 부족으로
  `화면 언` / `어` 두 줄로 갈라지는 현상을 사용자 실기기 사진으로 확인
- `.ui-language-label`에 `white-space: nowrap`과 고정 축소 방지 규칙을 적용해
  지구본과 `화면 언어`가 항상 한 줄로 유지되도록 수정
- 모바일 언어 컨트롤의 기본 폭을 220px에서 210px로 줄이고,
  드롭다운 최대 폭을 210px에서 170px로 줄여 라벨 공간을 확보
- `Produced by H.S.H`는 숨기지 않았으며 좁은 화면에서는 기존처럼
  헤더 도구 행에서 자동 줄바꿈 가능
- JavaScript 문법, 한 줄 고정 규칙, 드롭다운 폭, 제작자 숨김 재발 여부를
  검사해 통과
- 최초에는 기준 HTML만 수정했으나 사용자가 전체 진행을 승인해 v0.3 HTML 배포본,
  EXE, APK를 모두 새 수정본으로 재동기화·재빌드
- 첫 EXE 재빌드에서 이전 기동 테스트로 남아 있던 v0.3 앱 프로세스가 파일을
  잠그고 있음을 확인했으며, 실행 경로와 생성 시각이 일치하는 해당 테스트
  프로세스만 종료한 뒤 정상 교체
- 기준 HTML, v0.3 HTML 배포본, `app.py` 내장 HTML,
  APK `assets/index.html`의 SHA-256 일치
- APK 메타데이터 `versionCode=3`, `versionName=0.3`, 최소 API 23,
  대상 API 35 확인
- APK v1·v2·v3 서명 통과, 앱 아이콘 1254×1254 픽셀 완전 일치
- EXE 아이콘이 `assets/icon.ico`와 일치하고 실제 실행 후 6초 동안
  2개 관련 프로세스가 정상 유지되는 것을 확인한 다음 모두 종료해 잔여 0개 확인
- 재빌드 파일 크기:
  - HTML: 218,101 bytes
  - EXE: 14,340,669 bytes
  - APK: 782,873 bytes
- 이 절의 재빌드가 11-18의 첫 v0.3 빌드를 대체하며 최종 SHA-256은 다음과 같음:
  - HTML:
    `9c5381586c9b335c66b8fb70bcdb56e258d39eace19054511cc1c20a6cd7f6e6`
  - EXE:
    `05822bbff1e1cc4a28abf9ccc6ee2fac769f257cc8ce3d4eb1b19545aa335b4d`
  - APK:
    `d10fe0c88fbed50dffe73c2f6d947dafac22269da13734c7a918180597d9c19e`

### 11-20. 전 단계 선택·입력 화면 다국어 적용
- 영어 화면에서 단계 제목과 이동 버튼은 영어로 바뀌지만, 실제 계산방식 카드와
  설명·입력 항목이 한글로 남아 있던 불완전한 번역 범위를 사용자 실기기 사진으로 확인
- 화면 언어 변경 시 다음 작업 화면도 함께 다시 번역·렌더링하도록 보완:
  - 1단계: 계산방식 태그·명칭·설명·선택 안내
  - 2단계: 구역 추가, 형상 종류, 치수명, 다각형 좌표, 합산·차감·삭제,
    유효공간율과 산출 체적
  - 3단계: 작업 인원, 계산방식별 모든 입력 라벨·단위·도움말
  - 4단계: 계산 결과 항목·공식·신뢰도 및 주의 문구
  - 5단계: 송배풍기 입력표, 풍량 적용방식, 선택 입력, 필요 대수,
    덕트·정압 조건, 합계·부족/충족 상태, 풍량 단위 변환기
  - 6단계: 결과 리포트 안내와 인쇄 이동 버튼
- 기존 인쇄 번역 사전의 현지어 계산방식·장비 표 항목을 화면에서도 재사용하고,
  상세 기술 설명이 별도로 준비되지 않은 언어는 한글이 남지 않도록 영어 기술문을
  보조 표기로 사용
- 한국어로 되돌릴 때 원래 한글 문구와 입력 예시가 복원되도록 원문 보존·복원 처리
- 언어 변경 직후 현재 구역, 작업조건, 결과 및 장비표를 다시 그려 이미 열린 단계에도
  즉시 반영되도록 처리
- 검증:
  - JavaScript 문법 정상, `<script>` 1개
  - HTML 중복 ID 0개
  - 동적 구역·계산 결과·송배풍기 표의 한글/외국어 분기 존재 확인
  - 이번 단계는 기준 HTML만 수정했으며 EXE·APK는 사용자 승인 전까지 재빌드하지 않음

### 11-21. 영어 임시 대체 제거 및 31개 언어 기본 조작어 재정비
- 태국어 화면에서 `Zone name`, `Direct volume entry`, `Add`, `Subtract`,
  `Delete` 등이 영어로 남은 실기기 화면을 확인
- 원인:
  - 11-20에서 한글 잔존을 빠르게 없애기 위해 모든 비한국어 화면의 상세 문구를
    영어 사전 하나로 대체한 구조가 남아 있었음
  - 이 방식은 영어 화면에는 맞지만 태국어를 비롯한 다른 언어 화면에는
    선택 언어와 다른 조작어를 노출하므로 다국어 UI로서 부적절함
- 수정:
  - 한국어를 제외한 화면 언어 31개에 대해 기본 조작어 사전을 별도로 구성
  - 선택, 구역, 추가, 차감, 삭제, 초기화, 좌표 추가, 직접 체적 입력,
    7개 형상명, 풍량 단위 변환기를 각 언어로 등록
  - 태국어는 `เพิ่ม`(추가), `หักออก`(차감), `ลบ`(삭제),
    `ป้อนปริมาตรโดยตรง`(직접 체적 입력) 등으로 표시
  - 공간명 선택 표기, 구역명, 형상 선택, 합산·차감·삭제, 다각형 좌표,
    송배풍기 삭제, 장비 추가, 단위 변환기를 선택 언어와 연동
  - 계산·치수처럼 국제적으로 통용되는 항목은 번역 오류를 줄이기 위해
    `V`, `Q`, `TLV`, `ACH`, `ΔP`, `D1`, `D2`와 단위를 함께 표시
  - 계산방식·결과·장비 표 항목은 기존 인쇄 현지어 사전의 검토된 용어를 재사용
  - 신규 보조 언어의 계산방식·풍량 적용방식도 영어 문구 대신 현지어 항목과
    국제 기호를 조합하도록 변경
- 검증:
  - JavaScript 문법 정상, `<script>` 1개, 중복 ID 0개
  - 기본 조작어 사전 31개 언어 모두 존재
  - 모든 언어 배열이 필수 15개 항목을 빠짐없이 보유
  - 태국어 필수 조작어 5개와 비영어 전용 렌더 분기 확인
  - 기준 HTML SHA-256:
    `63c1cbc3bb8014a8c17024c71fe91492de341638bd57037e2ed4f9add7e5fc22`
  - 이번 단계도 기준 HTML만 수정했으며 EXE·APK는 재빌드하지 않음

### 11-22. 31개 언어 전체 UI·오류·인쇄 문구 완성
- 사용자가 기본 조작어뿐 아니라 다른 언어의 전체 완성도를 요구해
  영어 임시 대체를 제거하는 수준을 넘어 언어별 전체 문구팩을 구축
- 언어별 107개 항목:
  - 1단계 계산방식 설명과 선택 안내
  - 2단계 체적·유효공간율 설명
  - 3단계 모든 입력명·도움말·주의문
  - 4단계 결과명·신뢰도 문구
  - 5단계 장비표·고급 덕트/정압 입력·상태·단위 변환기
  - 6단계 인쇄 안내
  - 저장·JSON·세션 오류 메시지
  - 번역 인쇄물 안전 확인 4개 항목과 설명
  - 인쇄 서명란 역할·이름·서명·상태·재검토 문구
- 번역 생성·재현 도구:
  - `scripts/generate_full_ui_i18n.py`
  - `scripts/inject_full_ui_i18n.py`
  - 생성 결과는 `work/generated_full_ui_i18n.json`에 보존
- 번역 서비스가 영어 기술어를 그대로 반환한 필리핀어·미얀마어 항목과
  영어 철자처럼 보일 수 있는 일부 상태 문구는 별도 현지어로 수동 보정
- 계산 변수와 단위는 의미 손상을 막기 위해 `V`, `Q`, `TLV`, `ACH`,
  `C(t)`, `ΔP`, `㎥/h`, `ppm` 등 국제 기술 기호를 유지
- 번역 인쇄물의 기존 원칙은 유지:
  - 한국어 원본이 항상 우선
  - 번역물은 이해 보조용이며 회사 표준절차와 법적 원문을 대체하지 않음
- 검증:
  - 전체 언어팩 31개
  - 언어별 키 107개로 전부 동일
  - 누락·빈 값·번역 마커 잔존 0건
  - 비영어 화면의 직접 영어 대체 분기 0건
  - JavaScript 문법 정상, `<script>` 1개, 중복 ID 0개
  - 신규 언어 인쇄 안전문과 서명란의 전체 언어팩 연결 확인
  - 기준 HTML 크기 542,293 bytes
  - 기준 HTML SHA-256:
    `96972556dd9104c53c97a28d193d099370c473f1ed92a8bbe52b7c38651ff737`
  - 이번 단계도 기준 HTML만 수정했으며 EXE·APK는 재빌드하지 않음

### 11-23. 전체 다국어 수정본 v0.3 정식 3종 재배포
- 11-22까지 완성한 31개 비한국어 전체 UI 문구팩을 기준 HTML, Windows 내장본,
  Android WebView 원본에 동일하게 반영
- 배포 파일:
  - `dist/html/밀폐공간_환기량_산정_도구_v0.3.html`
  - `dist/windows/밀폐공간_환기량_산정_도구_v0.3.exe`
  - `dist/android/밀폐공간_환기량_산정_도구_v0.3.apk`
- Android 빌드 시 한글 출력 경로 인코딩으로 최종 복사가 실패한 빌드 1건을 확인했으며,
  현재 작업 경로에서 다시 빌드하여 `assets/index.html`이 실제 APK에 포함되도록 복구
- 검증:
  - 기준 HTML, v0.3 HTML, `app.py` 내장 HTML, APK `assets/index.html`
    SHA-256 일치
  - EXE 실행 후 6초 동안 정상 유지 확인 후 테스트 프로세스 종료
  - APK 패키지 `kr.hsh.ventcalc`, `versionCode=3`, `versionName=0.3`,
    최소 API 23, 대상 API 35 확인
  - APK v1·v2·v3 서명 검증 통과
- 최종 크기와 SHA-256:
  - HTML 542,293 bytes:
    `96972556dd9104c53c97a28d193d099370c473f1ed92a8bbe52b7c38651ff737`
  - EXE 14,479,575 bytes:
    `d5bcb7b4daa6f397474192d009fd662d8bf6466f3a9add7205bd2060616774b4`
  - APK 872,985 bytes:
    `129053e6f090206cddd80371d9b46872b7234045d75d82f459b69c5fd85abd36`

### 11-24. v0.4 글로벌 HTML 시험판
- v0.3 정식 3종은 그대로 보존하고 HTML 전용 글로벌 시험판을 별도 생성:
  - `dist/html/밀폐공간_환기량_산정_도구_v0.4.html`
- 화면 언어와 별도로 안전 기준 관할 프로필을 선택하도록 구성:
  - 대한민국 KOSHA H-80-2021
  - 미국 일반산업 OSHA 29 CFR 1910.146
  - 미국 건설업 OSHA 29 CFR 1926 Subpart AA
  - 회사 표준
  - 공학 참고
- 미국 OSHA 프로필에서는 한국 기본값 10배·20회/h를 미국 법정값으로 오인하지 않도록
  고지하고, 사업장 공학 기준과 진입 전·중 시험·감시를 우선하도록 안내
- 사업장 표준 문서·개정번호 기록, A4/US Letter 용지 선택을 추가하고
  안전 프로필·출처·문서번호·생성일·용지를 한국어 및 번역 인쇄물에 함께 표시
- 실패 안전 방향의 계산 입력 검증:
  - 체적과 모드별 필수값의 유한수·양수·비음수 범위 확인
  - 잘못된 값이면 계산 결과 단계 진입을 차단하고 오류 요약 표시
- 세션·송풍기 JSON을 형식, 버전, 배열 개수, 문자열 길이, 숫자 범위로 검증하고
  과대 파일을 차단
- 구역명, 장비명, 장비 메모의 동적 HTML 삽입 시 특수문자를 이스케이프
- 현지 숫자·날짜 표시 도우미, RTL 문서 방향, 사용자 입력 `dir=auto`,
  다국어 글꼴 스택 보강
- 키보드로 계산방식 카드와 단계 이동이 가능하도록 role, tabindex,
  aria-checked, aria-current와 오류 `aria-live`를 추가
- 재현 스크립트:
  - `scripts/build_global_v04_html.py`
- 검증:
  - JavaScript 전체 문법 컴파일 통과
  - HTML ID 56개, 중복 0개
  - 필수 글로벌 기능 연결 누락 0개
  - v0.3 표기 0개, v0.4 표기만 존재
  - 크기 566,007 bytes
  - SHA-256:
    `570bae32270bdedce07aafea5c7464c3f11980409dd9293b13176833d42edde6`
- 이번 단계는 요청에 따라 HTML만 생성했으며 v0.4 EXE·APK는 만들지 않음
- 현재 세션에는 연결 가능한 브라우저가 없어 자동 화면 캡처 기반 시각 검수는
  수행하지 못했으며, 실제 모바일·인쇄 미리보기 검수는 다음 확인 항목으로 남김

### 11-25. v0.4 모바일 단계 이동 및 US Letter 인쇄 보완
- 휴대폰에서 다음 단계로 이동할 때마다 페이지 최상단으로 올라가는 현상을 확인
- 원인은 공용 `goStep()` 함수가 단계 전환마다
  `window.scrollTo({top:0})`를 직접 호출한 것이었음
- 초기 화면을 열 때는 위치를 강제로 바꾸지 않고, 사용자가 단계를 이동한 경우에만
  새 단계의 카드 제목이 보이는 위치로 부드럽게 이동하도록 변경
- 키보드·스크린리더 사용자를 위해 이동 후 현재 단계 제목에 초점을 함께 배치
- US Letter 선택 후 모바일 인쇄창이 A4로 남는 현상을 확인:
  - HTML의 `@page`는 Letter를 요청했지만 모바일 브라우저·인쇄 서비스가
    기본 용지를 유지할 수 있음
  - Android APK의 기존 Java 인쇄 브리지는 `ISO_A4`로 고정되어 있음
- v0.4 HTML 보완:
  - Letter를 `8.5in × 11in`, A4를 `210mm × 297mm` 절대 치수로 적용
  - 인쇄 버튼을 누르는 시점에 선택 용지 CSS를 다시 적용하고 두 번의 렌더 프레임 후
    인쇄창을 열도록 변경
  - 향후 v0.4 APK 인쇄 브리지가 용지값을 받을 수 있도록 선택값 전달
  - 모바일 인쇄 서비스가 A4를 계속 표시하면 인쇄창에서 US Letter를 직접
    선택해야 한다는 안내를 Letter 선택 아래에 표시
- 검증:
  - 기존 최상단 이동 호출 제거
  - 새 단계 카드 이동 함수 연결
  - Letter 절대 치수, 인쇄 직전 갱신, 모바일 안내 및 Android 용지 전달 연결 확인
  - JavaScript 문법 정상, 중복 ID 0개
  - v0.4 HTML 크기 567,991 bytes
  - SHA-256:
    `bb3f017f7a9236d2e7bd480080ab80eb15e34c89c36848f21c413071fca90c11`

### 11-26. 안전 프로필 실제 내용 연동 및 모바일 표 넘침 수정
- 안전 프로필 선택 시 프로필명·출처만 바뀌고 결과서의 안전 고지,
  최종 확인사항과 참고 기준 표가 한국 법령으로 유지되는 문제를 확인
- 선택 프로필에 따라 화면과 결과서 내용을 실제로 교체:
  - 대한민국: 기존 산업안전보건기준에 관한 규칙 제618~640조 및
    KOSHA GUIDE H-80-2021 내용 유지
  - 미국 일반산업: OSHA 29 CFR 1910.146의 permit-space 평가, 격리,
    산소→가연성→독성 시험·감시, entry permit, attendant·supervisor,
    구조·대피 기준
  - 미국 건설업: OSHA 29 CFR 1926 Subpart AA의 고용주·도급사 조정,
    연속감시, 허가·감시인, 비진입 구조와 재평가 기준
  - 회사 표준: 승인 문서·개정번호, 적용범위, 사업장 허용조건,
    담당자·허가·비상·변경관리 확인
  - 공학 참고: 계산가정, 팬 운전점·덕트 손실, 현장 대기측정,
    현지 법규·작업허가 별도 적용
- 한국 이외 프로필에서는 10배·20회/h 입력값을 법정 고정값으로 표시하지 않고
  `계획 입력값(법정 고정값 아님)`으로 구분
- 화면 상단의 법적 기준 펼침 영역도 선택 프로필에 맞춰 교체하고,
  대한민국으로 돌아오면 기존 한국 상세 내용을 복원
- 모바일 참고기준 표에서 `KOSHA GUIDE H-80-2021` 등 긴 영문·표준번호가
  셀 경계를 넘는 문제를 수정:
  - 결과서 전체 표에 긴 문자열 줄바꿈 적용
  - 모바일에서 참고기준 첫 열을 30%, 설명 열을 70%로 조정
  - 첫 열 글자 크기·패딩·줄높이 정리
- 검증:
  - 프로필별 화면·안전 고지·확인사항·출처 연결 확인
  - 한국 기준 복원 연결 확인
  - 모바일 열 비율·긴 문자열 줄바꿈 규칙 확인
  - JavaScript 문법 정상, 중복 ID 0개
  - v0.4 HTML 크기 581,457 bytes
  - SHA-256:
    `96c8856573eb0a174514828a8a91a6a1b0e36870b2293c53e3aaaa0229e1cb10`

### 11-27. 6개 공인 안전 프로필 재구성 및 해외 기준 후보 조사
- 의미가 불분명했던 `회사 표준`, `공학 참고` 안전 프로필을 제거
- 회사 내부 기준은 국가 기준을 대체하지 않도록
  `추가 회사 기준 문서·개정번호` 입력란으로만 유지
- v0.4 안전 프로필을 다음 6개 공인 기준으로 재구성:
  - 대한민국: 산업안전보건기준에 관한 규칙 제618~640조,
    KOSHA GUIDE H-80-2021
  - 미국 일반산업: OSHA 29 CFR 1910.146
  - 미국 건설업: OSHA 29 CFR 1926 Subpart AA
  - 영국: Confined Spaces Regulations 1997, HSE L101
  - 호주: WHS Regulations, Safe Work Australia Model Code of Practice
  - 싱가포르: WSH (Confined Spaces) Regulations 2009
- 영국·호주·싱가포르 프로필도 선택 시 화면 참고 패널, 결과서 안전 고지,
  최종 확인사항과 참고기준 표가 실제 관할 내용으로 교체되도록 구현
- 호주는 주·준주별 Model Code 채택 여부를 별도 확인하도록 주의문을 표시
- 화면 언어와 안전 프로필을 분리하여, 번역 언어 변경만으로 관할 법령이 자동
  변경되지 않도록 유지
- 포스코 주요 해외 사업 국가의 공식 기준 후보를 추가 조사하고
  `docs/글로벌_밀폐공간_기준_후보_조사.md`에 정리:
  - 우선 후보: 인도네시아, 말레이시아, 베트남, 태국
  - 범위 제한 후보: 중국 위험화학품 사업장
  - 추가 검토: 일본, 인도 및 기타 국가
- JavaScript 문법, 6개 프로필 목록, 구 프로필 제거, 공식 출처 URL,
  모바일 긴 문자열 줄바꿈과 중복 ID를 정적으로 검증
- 최종 v0.4 HTML:
  - 크기 585,308 bytes
  - 안전 프로필 6개, 중복 ID 0개
  - `company`, `engineering` 프로필 잔존 0개
  - SHA-256:
    `4c9fe1302c3fe1e285385eda0df279deac94ff0667dd96edb439a1bec3312b7c`
- 브라우저 자동 검수는 로컬 `file://` 주소가 브라우저 보안정책에 의해 차단되어
  수행하지 못했으며, 생성 파일 자체의 정적 검증으로 대체

### 11-28. 국가별 대기 수치 상세화 및 빈 회사 기준 숨김
- 한국 프로필 수준으로 다른 관할 프로필의 공식 대기 수치를 결과서 참고표와
  화면 확인 카드에 보강
- 미국 일반산업·건설업:
  - 산소 19.5~23.5%
  - 가연성 가스·증기 10% LFL 초과 시 위험대기
  - 물질별 OSHA PEL과 기타 IDLH 상태 적용
- 영국:
  - Confined Spaces Regulations와 HSE L101에 모든 작업장 공통 숫자 진입범위가
    없음을 명시
  - 정상 공기 약 20.8%와의 편차, DSEAR 가연성 위험성평가와 COSHH WEL 적용
- 호주:
  - 산소 19.5~23.5%
  - 원칙적으로 5% LEL 미만
  - 5% 이상 10% 미만은 교정된 연속검지기 조건, 10% 이상 즉시 철수
  - 독성물질별 workplace exposure standard 및 퍼지·환기 가스 산소 21% 이하
- 싱가포르:
  - 산소 19.5~23.5%
  - 가연성 가스·증기 10% LEL 미만
  - General Provisions Regulations의 물질별 허용노출기준
- 추가 회사 기준이 비어 있으면:
  - 참고기준 표에서 해당 행을 생성하지 않음
  - 결과서 상단 메타정보에서도 빈 칸이나 `—`, `미입력`을 표시하지 않음
  - 실제 문서번호·개정번호를 입력한 경우에만 표시
- 검증:
  - 생성 HTML 내장 JavaScript 문법 정상
  - 중복 ID 0개
  - 미국·호주·싱가포르 수치 문구와 조건부 회사 기준 생성 로직 확인
  - 최종 v0.4 HTML 크기 587,505 bytes
  - SHA-256:
    `ed6ff32bd7b95ef77b5d1f146a193731e38bde1afa616a3ccde95c449bc1345f`

### 11-29. 화면 언어를 기본 인쇄언어로 연동
- 기존에는 화면 언어와 관계없이 한국어 결과서가 항상 첫 페이지로 출력되고,
  현재 화면 언어도 추가 번역언어에서 다시 선택해야 했음
- 인쇄언어 동작을 다음과 같이 변경:
  - 현재 화면 언어를 기본 결과서로 자동 생성
  - 추가 인쇄언어 목록에서는 현재 화면 언어를 제외
  - 화면 언어가 한국어가 아니면 한국어가 추가 선택항목으로 표시
  - 선택한 추가 언어는 기본 결과서 뒤에 언어별 새 페이지로 출력
- 비한국어 기본 결과서 앞에 숨겨진 한국어 페이지로 인해 빈 페이지나 불필요한
  페이지 나눔이 생기지 않도록 원본 한국어 결과서를 숨기고, 기본 번역 결과서의
  강제 페이지 나눔을 해제
- 한국어를 추가 선택한 경우에는 기본 외국어 결과서 뒤에 한국어 결과서를 복제하여
  보조 페이지로 출력
- `한국어 원본이 항상 우선`이라는 번역 결과서 고정 문구를 제거하고,
  각 언어의 기존 안전고지를 표시하도록 변경
- 세션 파일 저장·복원 시 화면 언어와 추가 인쇄언어가 구분되어 유지되도록 보완
- 검증:
  - 생성 HTML 내장 JavaScript 문법 정상
  - 중복 ID 0개
  - 현재 UI 언어 자동 기본출력, 현재 언어 선택목록 제외, 한국어 선택 출력,
    기본 페이지 나눔 해제와 세션 UI 언어 복원 연결 확인
  - 최종 v0.4 HTML 크기 591,210 bytes
  - SHA-256:
    `ad7861a0eed5ac24731ad4783843af5d323c6dd986d6ebeb72fb1903250754b9`

### 11-30. 글로벌 완성도 일괄 보강 및 미국식 결과 단위 지원
- 비한국어 기본·추가 인쇄 결과서에도 선택한 안전 프로필의 관할 수치와 공식
  근거가 실제로 포함되도록 `관할 기준·수치` 절을 추가
  - 한국: O₂ 18~23.5%, CO₂·CO·H₂S·LEL 및 KOSHA 계획 환기기준
  - 미국 일반산업·건설업: O₂ 19.5~23.5%, 10% LFL, OSHA PEL,
    시험 순서·감시 요구
  - 영국: 정상 공기 약 20.8%, DSEAR, COSHH WEL, 진입 회피·비상조치
  - 호주: O₂ 19.5~23.5%, 5%·10% LEL 단계별 통제, 노출기준과 환기용 가스
  - 싱가포르: O₂ 19.5~23.5%, 10% LEL, 허용노출기준과 허가·재시험
- 화면의 안전기준 펼침 패널도 비한국어 UI에서는 해당 UI 언어의 공통 안전
  확인사항과 관할 수치표를 표시하도록 변경
- 한국 외 프로필에서는 10배·20 ACH를 법정 고정값처럼 안내하지 않고
  `사업장 승인 계획 입력값`으로 표시하며, 대기 시험·감시가 우선임을 명시
- 32개 화면 언어 모두에 인쇄 환기기준 표시팩을 생성하여 9개 언어 외에는
  무조건 영어로 떨어지던 기존 동작을 제거
- 확인된 번역 오류 수정:
  - 중국어 `已知发电率` → `已知污染物产生率`
  - 중국어·번체의 거래량/디스크 볼륨 오역 → 환기량/공간 체적 표현
  - 우즈베크어 덕트 안내에 섞인 튀르키예어 `Opsiyonel` 제거
- 인쇄 메타정보를 페이지별 언어로 표시하고, 날짜와 숫자를 각 페이지의
  로케일로 형식화하도록 보완
- 안전 프로필 출처를 일반 홈페이지 대신 공식 원문·문서 페이지로 강화:
  - 국가법령정보센터, KOSHA 스마트검색
  - OSHA 1910.146 / 1926 Subpart AA
  - HSE L101 PDF
  - Safe Work Australia 2024-11 Model Code PDF
  - Singapore Statutes Online
- `localStorage` 사용을 예외 처리하여 iPhone 사생활 보호 모드나 저장소 제한
  환경에서도 초기화 전체가 중단되지 않도록 보완
- 표시 단위 선택 추가:
  - 미국 프로필 선택 시 US Letter와 `ft³ / CFM + SI 병기`를 기본 적용
  - 계산 엔진, 치수·장비 입력과 저장 데이터는 기존 SI를 유지
  - 미국식 장비 사양은 5단계 풍량 변환기로 CFM→CMH 변환 후 입력
  - 세션 파일에 표시 단위를 저장·복원
- 모바일 단계 전환은 현재 단계 카드로 이동하는 기존 개선을 유지하고,
  프로필·언어 전환 시 사용자가 선택한 표시 단위가 불필요하게 초기화되지 않도록
  상태를 분리
- 검증:
  - 생성 HTML 내장 JavaScript 1개, 문법 정상
  - 중복 ID 0개
  - 관할 데이터, 다국어 기준 절, 안전한 저장소 접근, 미국식 표시단위와
    세션 복원 연결을 정적으로 확인
  - 브라우저 자동 검수는 로컬 `file://` URL 보안정책으로 차단되어 수행하지 못함
  - 최종 v0.4 HTML 크기 616,623 bytes
  - SHA-256:
    `3b4df82bd365e8172abba0ea63b81ce4431799222ff1dd057ba6e2c2e39e2a21`

### 11-31. 단계 화면 전체 노출 회귀 오류 긴급 수정
- v0.4 글로벌 확장 초기화가 기본 워크플로 초기화보다 먼저 화면 렌더링 함수를
  호출하면서 `goStep(1)` 실행 전 단계들이 잠시가 아니라 계속 노출될 수 있는
  회귀 오류를 확인
- 글로벌 확장의 DOMContentLoaded 처리에서는 화면 렌더링을 시작하지 않고,
  기본 언어·워크플로 초기화가 실행될 때 `applyV04Ui()`가 호출되도록 순서를 복구
- JavaScript 초기화 여부와 관계없이 기본적으로 1단계만 보이도록 CSS 안전장치 추가:
  - `.step { display:none; }`
  - `.step[data-step="1"] { display:block; }`
  - 이후 정상적인 `goStep()`이 인라인 표시값으로 현재 단계만 전환
- 언어·안내 패널 등 선택 기능 초기화에서 오류가 발생하더라도 단계 표시와
  기본 구역·송풍기 생성이 연쇄 중단되지 않도록 초기화 작업을 분리
- 검증:
  - 생성 HTML 내장 JavaScript 문법 정상
  - 중복 ID 0개
  - 기본 단계 숨김 규칙, 1단계 예외 표시, `goStep(1)` 강제 실행 확인
  - 최종 v0.4 HTML 크기 617,311 bytes
  - SHA-256:
    `e60524d512169a72aaf72900d32c81cce5a2fa300208d5c408150c848135bde7`

### 11-32. 기본 공간·송풍기 자동 생성 복구
- 초기화 예외를 분리하는 과정에서 기본 행 생성이 실패하면 빈 화면으로 남고,
  사용자가 `구역 추가`와 `장비 추가`를 직접 눌러야 하는 회귀 오류를 확인
- 화면 초기화가 끝난 직후 기본 상태를 다시 확인하는 안전장치를 추가:
  - 구역이 없으면 `직접입력(체적)` 구역 1개 자동 생성
  - 장비가 없으면 `이동식 송풍기 #1`, 정격 500 ㎥/h, 효율 75% 장비 1개 자동 생성
  - 정상 초기화에서 이미 생성된 경우에는 중복 추가하지 않음
- 검증:
  - JavaScript 문법 정상, 중복 ID 0개
  - 기본 구역·기본 장비 자동 생성 조건과 중복 방지 조건 확인
  - 최종 v0.4 HTML 크기 617,952 bytes
  - SHA-256:
    `627930a3107b9a2463735f45112a443b38a95aac7de7840ea93a09dffc186903`

### 11-33. 기본 행 누락의 실제 원인 수정 및 초기화 원복
- 11-32의 안전장치만으로는 일부 환경에서 기본 행이 계속 보이지 않는 것을 재확인.
- 원인: 글로벌 확장 코드가 존재하지 않는 `renderResult`를 전역에서 참조해
  스크립트 실행을 중단시켰고, 그 결과 기본 `DOMContentLoaded` 초기화가 등록되지 않아
  최초 구역과 송풍기가 생성되지 않았음.
- 조치:
  - 잘못된 `renderResult` 확장 참조를 제거하고, 결과 갱신은 실제 기본 함수
    `computeAndRenderStep4()`로 연결
  - 임시 중복 방지 안전장치와 예외 분리 초기화를 제거
  - 검증된 원래 초기화 순서(`goStep(1)` → 직접입력 구역 1개 → 이동식 송풍기 #1 1개)를
    그대로 복원
- 검증:
  - 생성 HTML의 전역 스크립트 실행 정상
  - DOMContentLoaded 초기화 콜백 단위 실행 결과: `zones=1`, `fans=1`, `step=1`
  - 최종 v0.4 HTML 크기 616,558 bytes
  - SHA-256:
    `c4ff05507d238c38b1f2626373066b3b4775661991acc58763ceab1fed19d5fe`

### 11-34. 풍량 적용방식 선택값 전체 언어 보완
- 송풍기 표의 `풍량 적용방식` 선택값이 화면 언어 데이터에 누락되어, 한국어를 포함한
  일부 UI에서 영어 기본 문구가 보이던 회귀 오류를 수정.
- 세 방식 모두 32개 화면 언어에 연결:
  - 간편 효율 보정
  - 제조사 성능곡선 운전점
  - 현장 실측 풍량
- 검증:
  - 32개 언어 각각에 3개 선택값이 모두 정의된 것을 확인
  - 한국어 기본 선택값 `간편 효율 보정` 확인
  - 최종 v0.4 HTML 크기 622,193 bytes
  - SHA-256:
    `32f8102b4570042d09be1a2eec7a5692ade28d5182a3abf45a1d22b85d28bdb9`

### 11-35. 한국어 풍량 적용방식 렌더링 경로 수정
- 11-34 이후에도 한국어 화면이 영어를 표시하는 것을 재확인.
- 원인: 송풍기 표가 한국어 화면에서 존재하지 않는 `PRINT_I18N.ko`를 참조한 뒤
  영어 인쇄 객체로 대체되어, 추가한 한국어 항목이 실제 렌더링 경로에 도달하지 못했음.
- 조치: 송풍기 표의 세 선택값은 인쇄용 객체가 아니라 현재 화면 언어의
  `V04_FAN_METHODS[currentUiLanguage]`를 최우선으로 직접 사용하도록 변경.
- 검증:
  - 생성 HTML의 실제 렌더링 코드에 한국어 우선 바인딩 반영 확인
  - 한국어 선택값 `간편 효율 보정` 단위 검증 통과
  - 최종 v0.4 HTML 크기 622,231 bytes
  - SHA-256:
    `f56d6dc98ac2a64a8995b593610aef68d18b14ecfb57165400fb6c63c2694f03`

### 11-36. v0.4 집중 회귀 디버그 및 자동 점검 추가
- 일반 웹앱에서 빈번한 초기화 순서, 잘못된 저장 데이터, 음수 숫자 입력, 다국어 누락,
  모바일·인쇄 레이아웃 회귀를 기준으로 점검.
- 입력 방어 강화:
  - 공간 체적 관련 직접 입력은 음수·비정상 값을 0으로 정규화
  - 송풍기 정격·적용 풍량·덕트·정압은 0 이상, 효율은 0~100%, 대수·굴곡 수는
    0 이상 정수로 정규화
  - 알 수 없는 송풍기 적용방식과 UI 언어 코드는 안전한 기본값으로 복귀
- `scripts/audit_v04_html.js` 추가:
  - 생성 HTML의 중복 ID, 모바일 viewport·중단점, 인쇄 규칙, 안전한 저장소 접근,
    사용자 입력 이스케이프, 제거된 초기화 우회코드 재등장을 검사
  - 스크립트를 실제 초기화 콜백까지 실행해 1단계·기본 구역 1개·기본 송풍기 1개 및
    375 ㎥/h 유효풍량을 확인
  - 32개 UI 언어의 풍량 적용방식과 필수 조작 문구를 검사
- 최종 검증: `v0.4 audit passed` (ID 60개, UI 언어 32개)
- 최종 v0.4 HTML 크기 622,618 bytes
- SHA-256:
  `df3a2e91ca21728518e86bab5915330b7a58d8a1b31bfdc6b73a7de21446ecfc`

### 12. v0.5 글로벌 운영 신뢰성 강화
- 법규 프로필을 `data/regulatory_profiles_v05.json`으로 분리:
  - 한국·미국 일반산업·미국 건설·영국·호주·싱가포르와 `unverified` 프로필
  - 적용 범위, 공식 출처 URL, 검토 기준일, 검토자, 다음 검토 예정일, 기준표를
    코드와 분리해 관리
  - 화면 언어와 법규 프로필이 별개임을 화면에 표시하고, 미검증 관할 또는
    언어-프로필 범위 불일치 시 현지 EHS 검토 필수 경고 표시
- 글로벌 입력·표시 보완:
  - 프랑스어·독일어·포르투갈어 등 쉼표 소수점 입력을 내부 표준 숫자로 변환
  - RTL 화면·인쇄물에서 수치·단위·날짜를 좌→우 격리 표시
  - 미국 프로필에서 선택적으로 물리 입력을 ft·ft³·CFM으로 표시하고 내부 계산·저장은
    SI로 변환
- 현장 신뢰성 보완:
  - 기기 내부 자동 임시저장·복원·삭제, 서버 전송 없음 및 마지막 저장 시각 표시
  - 런타임 오류 시 임시저장을 시도하고 복원 안내 표시
  - 인쇄/PDF에 도구 버전, 법규 프로필, 검토 기준일, 화면 언어, 단위계, 생성 시각을
    추적 메타데이터로 기록
  - 입력 오류 안내에 값 범위·단위·측정 시각 확인 제안 추가
- 운영 문서 추가:
  - `docs/v0.5_릴리스_테스트_매트릭스.md`
  - `docs/법규_프로필_관리_안내_v0.5.md`
- 검증:
  - 기존 v0.4 자동 점검 통과: ID 60개, UI 언어 32개
  - v0.5 자동 점검 통과: ID 65개, 법규 프로필 7개
  - 초기 기본 구역·송풍기, 쉼표 소수점, ft³→㎥ 변환, 기기 내부 임시저장,
    프로필 데이터와 인쇄 추적 정보 검증
  - 최종 v0.5 HTML 크기 642,223 bytes
  - SHA-256:
  `e2d4968e55becf0d22dd7d0482b2f508bd9f51bc2dbb35c8ee2186106b939a56`

### 12-1. 송풍기 2대 인쇄 1페이지 유지용 적응형 압축
- 송풍기 2대인 경우에만 인쇄 결과서에 `two-fan` 밀도를 적용.
- 화면 레이아웃과 송풍기 3대 이상 인쇄물은 변경하지 않음.
- 인쇄 전용으로 추적 메타데이터를 한 줄형으로 압축하고, 체크리스트·참고 기준표·서명란의
  높이와 간격을 소폭 조정.
- 참고 기준·서명란 전체를 한 덩어리로 다음 페이지로 넘기던 규칙은 2대 조건에서만 완화하되,
  서명란 자체는 페이지 분할 방지를 유지.
- 검증:
  - v0.5 자동 점검 통과: ID 65개, 법규 프로필 7개
  - 송풍기 2대 인쇄 밀도 조건 및 동적 연결 확인
  - 최종 v0.5 HTML 크기 643,667 bytes
  - SHA-256:
    `9ed2a83cf20e1834d3d142f03bff8b72560d8273e5b6d41b7408220ba5bd746f`

### 12-2. v0.5 회귀·글로벌 운영 디버그 강화
- 반복 발생했던 회귀를 자동 점검 항목으로 승격:
  - 단계별 화면 격리(기본 1단계만 노출, 이동 시 선택 단계만 표시)
  - 최초 실행 시 기본 공간 1개·송풍기 1개 생성
  - 화면 언어가 한국어가 아닐 때 해당 언어를 기본 인쇄 언어로 사용
  - 송풍기 2대일 때 인쇄 직전 `two-fan` 밀도 적용
- 글로벌 운영 데이터 검증 강화:
  - 검증된 법규 프로필의 HTTPS 공식 출처, 검토일·다음 검토일 형식 및 순서 검사
  - CFM 송풍기 입력이 내부 SI 풍량으로 변환되는지 실행 검사
  - 프랑스어 `1,5` 쉼표 소수점과 ft³→㎥ 변환, 임시저장 복원 경로를 계속 검사
- 검증:
  - v0.4 자동 점검 통과: ID 60개, UI 언어 32개
  - v0.5 자동 점검 통과: ID 65개, 법규 프로필 7개
  - 최종 v0.5 HTML SHA-256:
    `9ed2a83cf20e1834d3d142f03bff8b72560d8273e5b6d41b7408220ba5bd746f`

### 12-3. 글로벌 법규 프로필·지역 문서 설정 확장
- 법규 프로필을 7개에서 9개로 확장:
  - 일본: 후생노동성 산소결핍증 등 방지규칙 기반(산소 18% 이상, 해당 제2종 작업 황화수소 10 ppm 이하, 작업 전 측정·3년 보존)
  - 브라질: 노동고용부 NR-33 기반(산소결핍 20.9% 미만, 산소과잉 23% 초과, PET·위험관리·대기조건 확인)
  - 고정 ACH·가연성 수치를 공식 근거 없이 법정값처럼 추가하지 않음.
- 모든 프로필에 `profileVersion`, `approvalStatus`, `approvalNote`, `regionalPreferences`를 추가.
  - 화면·인쇄용 법규 정보에서 공식 출처 검토와 현지 EHS 승인 상태를 구분해 표시.
- 지역별 문서 설정 추천 추가:
  - 프로필별 A4/Letter, 결과 단위(SI/US 병기), 물리 입력 단위, 날짜 형식 추천
  - 프로필을 바꿔도 기존 설정은 유지하며, **추천 적용**을 눌러야만 변경
  - 선택 결과는 세션 JSON과 기기 내부 임시저장에 함께 보존
- 검증:
  - v0.4 자동 점검 통과: ID 60개, UI 언어 32개
  - v0.5 자동 점검 통과: ID 67개, 법규 프로필 9개
  - 미국 프로필 전환 시 무단 자동변경 방지, 추천 적용 후 Letter·US 단위·MDY 날짜 형식,
    세션 보존까지 실행 점검
  - 최종 v0.5 HTML SHA-256:
    `d675b15e6d4d8a32c06bd9993529a6dc29e03ee66133b260ac9cb09c4d85d721`

### 12-4. 지역별 문서 설정 추천 레이아웃 정비
- 법규 정보 카드 옆에 작게 떠 있던 추천 영역을 제거하고, 프로필 검토 정보 아래의 전체 폭 설정 바로 재배치.
- 추천값을 용지·결과·입력·날짜의 개별 값 칩으로 분리하고, 적용 버튼을 오른쪽 끝에 고정.
- 데스크톱에서는 법규 검토 정보를 2열 정의목록으로 정리하고, 휴대기기에서는 1열·전체 폭 버튼으로 전환.
- 검증:
  - v0.5 자동 점검 통과: ID 67개, 법규 프로필 9개
  - 최종 v0.5 HTML SHA-256:
    `baf60b045024d8447be9ef276a5ace6c95488358acac6177a6d165fc4590c7f8`

### 13. v0.4·v0.5 Windows/Android 배포본 생성
- 버전별 HTML을 임시 스테이징 `app.py`에 내장하도록 Windows 빌드 스크립트를 일반화.
  - 기준 원본 `app.py` 및 루트 HTML은 덮어쓰지 않음.
- Android 빌드 스크립트도 버전·대상 HTML을 매개변수로 받아 APK의 `assets/index.html`에 포함하도록 일반화.
- 생성 산출물:
  - v0.4: HTML 622,618 bytes / EXE 14,524,090 bytes / APK 901,657 bytes
  - v0.5: HTML 655,919 bytes / EXE 14,538,662 bytes / APK 909,849 bytes
- 검증:
  - 두 APK 모두 v1·v2·v3 서명 검증 통과
  - APK 내부 `assets/index.html`과 각 HTML 배포본 SHA-256 바이트 일치 확인

### 13-1. 한국형 기본 문서 설정·송풍기 수량 정비
- 최초 실행 시 한국 프로필의 추천 형식인 `YYYY.MM.DD`를 문서 날짜 형식 기본값으로 표시.
- 기본 송풍기 및 `장비 추가`로 새로 생성하는 송풍기의 계획 대수를 1대로 설정.
  - 저장본·불러오기 JSON에 기록된 기존 수량은 변경하지 않음.
- 검증:
  - v0.4 자동 점검 통과: ID 60개, UI 언어 32개
  - v0.5 자동 점검 통과: ID 67개, 법규 프로필 9개
  - 기본 송풍기 계획 대수 1대 자동 점검 추가

### 13-2. 송풍기 대수 무관 인쇄 압축 적용
- 1~2대에만 적용하던 인쇄 밀도 조건을 제거하고, 결과서·번역 결과서 모두에 `compact` 인쇄 레이아웃을 기본 적용.
- 인쇄 전용으로 추적 메타데이터, 체크리스트, 참고 기준표, 서명란 간격을 압축.
- 송풍기 3대 이상은 행 수에 따라 2장이 될 수 있으나, 동일한 압축 레이아웃을 유지.
- 검증:
  - v0.5 자동 점검 통과: ID 67개, 법규 프로필 9개
  - 송풍기 1대 및 3대 상태에서 `compact` 인쇄 속성 적용을 실행 검사

### 13-3. v0.5 EXE·APK 재생성 및 Windows 초기 멈춤 대응
- Windows pywebview의 `debug=True`가 최신 WinForms/Chromium(WebView2) 조합에서 UI 스레드 밖 객체 조회 오류를 반복해 초기 창 멈춤을 유발할 수 있음을 확인.
- 배포용 `app.py`를 `debug=False`로 변경하고 v0.5 EXE를 재생성.
- v0.5 APK도 최신 HTML을 포함하도록 재생성.
- 검증:
  - 새 EXE를 8초간 진단 실행하여 Windows 응답 상태 확인
  - APK 서명 v1·v2·v3 검증 통과
  - APK 내부 `assets/index.html`과 v0.5 HTML SHA-256 일치:
    `ce32be95887639fa4c38f2ed1b87747ce7089193930e523754426ea655b2db46`

### 13-4. 최초 실행 화면 위치 정비
- 최초 실행의 `goStep(1)`은 최상단을 유지하여 제목, 화면 언어, 법규 프로필과 문서 설정을 먼저 표시.
- 이후 사용자가 단계 이동을 할 때만 해당 단계 입력 카드까지 부드럽게 이동.
- 검증:
  - v0.4·v0.5 자동 점검 통과
  - 자동 점검에 최초 실행 `top: 0`, `behavior: auto` 규칙 확인 추가

### 13-5. 한국어 보조 인쇄 페이지 원본 레이아웃 분리
- 영어 등 외국어 화면을 기본 결과서로 출력하면서 한국어를 추가 언어로 선택할 경우,
  한국어 페이지가 번역 페이지용 요약 카드 스타일을 상속하던 문제를 수정.
- 한국어 보조 페이지는 이제 번역형 `.translated-report`가 아닌 원본 `.report` 인쇄 레이아웃으로 출력.
  따라서 산정 개요, 필요환기량 산출 결과, 송배풍기 매칭 등 한국어 원본 표·요약의 폭과 행 구성이 유지됨.
- 한국어 보조 페이지에도 인쇄 추적 메타데이터를 포함하고, 독립된 새 인쇄 페이지로 구분.
- 검증:
  - v0.4 자동 점검 통과: ID 60개, UI 언어 32개
  - v0.5 자동 점검 통과: ID 67개, 법규 프로필 9개
  - 자동 점검에 한국어 보조 페이지의 원본 레이아웃·메타데이터·페이지 분리 규칙 확인 추가
  - 최종 v0.5 HTML SHA-256:
    `5d6bed1afce08d8121a9513b0e82c0c37bad6b14aa5308d42a85b0135e974960`

### 13-6. 한국어 보조 페이지 개요 카드 정리
- 한국어 보조 페이지의 산정 개요 항목에만 원본 보고서용 사각 카드 테두리·배경이 남아,
  다른 보조 언어 페이지와 시각 체계가 달라 보이던 부분을 정리.
- 한국어 보조 페이지는 항목 배치와 줄 구분은 유지하고, 개별 카드 테두리·배경은 제거하여
  텍스트 중심의 보조 언어 페이지 형태로 통일.
- 검증:
  - v0.4·v0.5 자동 점검 통과
  - 한국어 보조 개요의 비카드 인쇄 규칙 존재 여부를 자동 점검에 추가
  - 최종 v0.5 HTML SHA-256:
    `d820b61fbaf9503483cb0f56c02c70cc624bc785c603b81dc998efabd5258029`

---

*본 문서는 대화 진행에 따라 이루어진 요청과 처리 내용을 시간 순으로 기록한 것으로, 실제 코드나 계산 결과의 정확성에 대한 별도 보증 문서는 아닙니다. 도구의 계산값은 어디까지나 설계·계획 참고용이며, 실제 현장 적용 시에는 반드시 실측 확인 절차를 거쳐야 합니다.*
